Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.01.31 12:14
,          12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Total Cooling Capacity [W],10526.31460
,          13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Sensible Heat Ratio,0.80071
,          14,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate [m3/s],0.56334
,          15,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Heating Operation [m3/s],0.56334
,          16,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Cooling Operation [m3/s],0.56334
,          17,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Heating Capacity [W],16615.67758
,          18,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Cooling Capacity [W],10526.31460
,          19,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          20,Fan:OnOff,SUPPLY FAN_UNIT1,Design Size Maximum Flow Rate [m3/s],0.56334
,          21,Coil:Heating:Fuel,MAIN GAS HEATING COIL_UNIT1,Design Size Nominal Capacity [W],16615.67758
,          22,PlantLoop,DHW LOOP_UNIT1,Maximum Loop Flow Rate [m3/s],9.13428E-006
,          23,PlantLoop,DHW LOOP_UNIT1,Plant Loop Volume [m3],1.09611E-003
,          24,Pump:VariableSpeed,MAINS PRESSURE_UNIT1,Design Flow Rate [m3/s],9.13428E-006
,          25,WaterHeater:Mixed,WATER HEATER_UNIT1,Maximum Heater Capacity [W],11137.80000
,          26,WaterHeater:Mixed,WATER HEATER_UNIT1,Use Side Design Flow Rate [m3/s],9.13428E-006


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,10089.2,3.27,11.15,11.82,11.49


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
,           2,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
,           3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,No,SizingPeriod:DesignDay,,
,           2,No,SizingPeriod:DesignDay,,
,           3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6
,           2,6
,           3,6


Environment:Design Day Data

,,Max Dry-Bulb Temp {C},Temp Range {dC},Temp Range Ind Type,Hum Ind Value at Max Temp,Hum Ind Type,Pressure {Pa},Wind Direction {deg CW from N},Wind Speed {m/s},Clearness,Rain,Snow
,           1,-25.20,0.00,DefaultMultipliers,98311,300,3.8,0.00,No,No,,
,           2,32.80,9.90,DefaultMultipliers,98311,180,6.0,1.00,No,No,,


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,           1,21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
,           2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky


Tabular Report

,,Style,Unit Conversion
,           1,Commaandxml,commaandxml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,LIVING_UNIT1,SizingPeriod: MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,2.6852594222E-013,1.8558230145E-013,Pass,Pass,1.2231590311E-003,2.0605917755E-003,Pass,Pass
,           2,ATTIC_UNIT1,SizingPeriod: MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1.7233281703E-004,1.4281740690E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           3,LIVING_UNIT1,SizingPeriod: MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,1.8522159997E-004,2.5167942361E-004,Pass,Pass,5.4030877514E-002,4.6777072912E-002,Pass,Pass
,           4,ATTIC_UNIT1,SizingPeriod: MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,0.6404413203,0.4983346192,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           5,LIVING_UNIT1,RunPeriod: ANNUAL,1.8251107409E-005,6.9656359449E-005,Pass,Pass,1.6771347165E-002,1.5626476668E-002,Pass,Pass
,           6,ATTIC_UNIT1,RunPeriod: ANNUAL,0.2288488734,0.1377305059,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,-25.20,0.00,-25.20,Wetbulb [C],3.80,300.00
,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,32.80,9.90,23.00,Wetbulb [C],6.00,180.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_LDF_1.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,31.56,25.46,180.00,90.00,S
,WALL_SDR_1.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,23.73,19.58,90.00,90.00,E
,WALL_LDB_1.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,31.56,25.46,0.00,90.00,N
,WALL_SDL_1.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,23.73,19.58,270.00,90.00,W
,WALL_LDF_2.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,31.56,27.41,180.00,90.00,S
,WALL_SDR_2.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,23.73,19.58,90.00,90.00,E
,WALL_LDB_2.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,31.56,27.41,0.00,90.00,N
,WALL_SDL_2.UNIT1,EXTERIOR WALL,0.30,0.356,0.376,23.73,19.58,270.00,90.00,W
,ROOF_RIGHT_UNIT1,GABLE_END,0.30,1.809,2.481,6.98,6.98,90.00,90.00,E
,ROOF_LEFT_UNIT1,GABLE_END,0.30,1.809,2.481,6.98,6.98,270.00,90.00,W
,ROOF_FRONT_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.77,58.77,180.00,18.42,
,ROOF_BACK_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.77,58.77,0.00,18.42,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_LDF_1.UNIT1,180.00,90.00,S
,WINDOW_SDR_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_SDR_1.UNIT1,90.00,90.00,E
,WINDOW_LDB_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_LDB_1.UNIT1,0.00,90.00,N
,WINDOW_SDL_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_SDL_1.UNIT1,270.00,90.00,W
,WINDOW_LDF_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_LDF_2.UNIT1,180.00,90.00,S
,WINDOW_SDR_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_SDR_2.UNIT1,90.00,90.00,E
,WINDOW_LDB_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_LDB_2.UNIT1,0.00,90.00,N
,WINDOW_SDL_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,3.162,0.670,0.693,,,No,WALL_SDL_2.UNIT1,270.00,90.00,W
,Total or Average,,,,,,33.17,3.162,0.670,0.693,,,,,,,
,North Total or Average,,,,,,8.29,3.162,0.670,0.693,,,,,,,
,Non-North Total or Average,,,,,,24.88,3.162,0.670,0.693,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,DOOR_LDF_UNIT1,EXTERIOR DOOR,1.695,2.271,1.95,WALL_LDF_1.UNIT1
,DOOR_LDB_UNIT1,EXTERIOR DOOR,1.695,2.271,1.95,WALL_LDB_1.UNIT1


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_LDF_1.UNIT1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_SDR_1.UNIT1,0.99,0.94,0.00,0.99,0.84,0.00,1.00,0.90,0.00
,WINDOW_LDB_1.UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_SDL_1.UNIT1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,WINDOW_LDF_2.UNIT1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_SDR_2.UNIT1,0.99,0.94,0.00,0.99,0.84,0.00,1.00,0.90,0.00
,WINDOW_LDB_2.UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_SDL_2.UNIT1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,LIVING HARDWIRED LIGHTING1,LIVING_UNIT1,2.0565,223.05,458.70,General,LIGHTINGPROFILE,54.69,168.00,54.69,0.0000,Y,4.71
,LIVING PLUG-IN LIGHTING1,LIVING_UNIT1,0.5141,223.05,114.67,General,LIGHTINGPROFILE,54.69,168.00,54.69,0.0000,Y,1.18
,Interior Lighting Total,,1.2853,446.10,573.37,,,,,,,,5.89


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR-LIGHTS,79.50,Schedule,EXTERIORLIGHTINGPROFILE,84.00,84.00,84.00,1.25
,GARAGE-LIGHTS,14.02,Schedule,LIGHTINGPROFILE,54.69,168.00,54.69,0.14
,Exterior Lighting Total,93.52,,,,,,1.40


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,10526.31,8428.51,2097.80,0.80,3.97,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1,,10089.2,3.27,11.15,11.82,11.49
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,,16615.68,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,SUPPLY FAN_UNIT1,Fan:OnOff,0.38,400.00,0.56,597.71,1061.01,1.00,1.18,General,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1/21 15:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,MAINS PRESSURE_UNIT1,Pump:VariableSpeed,Intermittent,1.00,0.000009,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,WATER HEATER_UNIT1,WaterHeater:Mixed,0.15,11137.80,0.80,1.27,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,7972.21,7972.21,35.74,0.563,0.563,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,23.88,23.88,0.00916,31.17,0.01420,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,16861.28,16861.28,75.59,0.509,0.509,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,22.22,22.20,0.00604,-25.20,0.00039,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1,0.56,0.56,0.51,0.51,0.5633,0.5633,0.5633,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,10526.315,8428.514,0.563345,-999.0,-999.000,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,10812.21,9008.85,0.563345,24.77,16.89,0.00916359,12.00,10.99,0.00800000,31.17,0.01419515,22.56,0.0000,23.88,0.00916359,48.1705,7972.21,0.00,10524.85,8332.92
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,16615.678,16615.678,-999.0,-999.0,-999.000,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16615.68,16615.68,0.563345,22.20,13.17,0.00604165,50.00,23.57,0.00800000,-25.20,0.00039273,-25.20,0.0000,22.20,0.00604165,35.3357,16861.28,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10526.315,8428.514,0.563345,-999.0,-999.000,-999.0000,1.00000,1.00000,1021.8747,1004.8586,1.1685,SUPPLY FAN_UNIT1,Fan:OnOff,0.563345,0.65825738,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,MINNEAPOLIS ST PAUL INTL ARP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,10812.21,9008.85,0.9736,0.65825738,0.563345,24.77,16.89,0.00916359,48224.9,12.00,10.99,0.00800000,32244.1,-999.0,-999.00,-999.00,-999.00,597.713,10214.50,31.17,0.01419515,22.56,0.00000000,0.0000,23.88,0.00916359,23.88,0.00916359,48.1705,7972.21,0.00,10524.85,8332.92,0.63219599,26.67,19.44,0.01117891,55307.7,13.78,13.77,0.00981951,38659.6
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16615.678,16615.678,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1685,SUPPLY FAN_UNIT1,Fan:OnOff,0.563345,0.65825738,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,MINNEAPOLIS ST PAUL INTL ARP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16615.68,16615.68,1.0000,0.65825738,0.563345,22.20,13.17,0.00604165,37662.3,50.00,23.57,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,16615.68,-25.20,0.00039273,-25.20,0.00000000,0.0000,22.20,0.00604165,22.20,0.00604165,35.3357,16861.28,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1,4756.75,6398.75,2979.25
,ATTIC_UNIT1,0.00,0.00,0.00
,Facility,4756.75,6398.75,2979.25
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1,22.75,17.50,22.75,17.50
,ATTIC_UNIT1,0.00,0.00,0.00,0.00
,Facility,22.75,17.50,22.75,17.50
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,484.20,0.000,0.748,0.000,0.222
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,484.20,0.000,0.000,0.000,0.004
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,10,10
,Floor,3,0
,Roof,3,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,8,8
,Door,2,2
,Glass Door,0,0
,Shading,4,4
,Overhang,2,2
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,Electricity:Building,30.03,592.54,02-JAN-03:15,1605.92,01-JAN-20:15
,Electricity:Zone:LIVING_UNIT1,30.03,592.54,02-JAN-03:15,1605.92,01-JAN-20:15
,InteriorLights:Electricity,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,InteriorLights:Electricity:Zone:LIVING_UNIT1,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,General:InteriorLights:Electricity,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,InteriorEquipment:Electricity,24.14,549.85,02-JAN-04:15,1032.55,01-JAN-20:15
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1,24.14,549.85,02-JAN-04:15,1032.55,01-JAN-20:15
,Appl:InteriorEquipment:Electricity,6.70,75.11,02-JAN-03:15,350.14,01-JAN-11:15
,Misc:InteriorEquipment:Electricity,17.45,466.21,01-JAN-09:15,731.22,01-JAN-20:15
,Fans:Electricity,5.72,0.00,09-FEB-13:15,597.71,21-JAN-22:30
,Fans:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Ventilation (simple):Fans:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityPurchased:Facility,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,ElectricityPurchased:Plant,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,Cogeneration:ElectricityPurchased,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,ElectricityNet:Plant,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,Cogeneration:ElectricityNet,44.99,672.92,11-MAY-03:15,4806.92,18-JUL-19:15
,ExteriorLights:Electricity,1.40,1.64,01-JAN-09:15,93.52,01-JAN-20:15
,Exterior-Lights:ExteriorLights:Electricity,1.40,1.64,01-JAN-09:15,93.52,01-JAN-20:15
,Electricity:HVAC,13.57,0.00,09-FEB-13:15,3305.31,19-JUL-16:00
,General:Fans:Electricity,5.72,0.00,09-FEB-13:15,597.71,21-JAN-22:30
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:Electricity,7.84,0.00,01-JAN-00:15,2707.60,19-JUL-16:00
,Electricity:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,159.05,41.96,16-APR-03:15,23385.48,22-JAN-08:15
,Gas:Building,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,Gas:Zone:LIVING_UNIT1,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,InteriorEquipment:Gas,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,InteriorEquipment:Gas:Zone:LIVING_UNIT1,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,Appl:InteriorEquipment:Gas,2.18,5.85,01-JAN-02:15,248.50,01-JAN-17:15
,Misc:InteriorEquipment:Gas,1.41,34.25,01-JAN-09:15,66.25,01-JAN-20:15
,Gas:Plant,24.17,0.00,01-JAN-00:15,1973.00,18-FEB-08:30
,WaterSystems:Gas,24.17,0.00,01-JAN-00:15,1973.00,18-FEB-08:30
,Water Heater:WaterSystems:Gas,24.17,0.00,01-JAN-00:15,1973.00,18-FEB-08:30
,Gas:HVAC,131.29,0.00,09-FEB-13:15,21302.15,21-JAN-22:30
,Heating:Gas,131.29,0.00,09-FEB-13:15,21302.15,21-JAN-22:30


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,Water:Plant,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,WaterSystems:Water,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,MainsWater:Plant,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,WaterSystems:MainsWater,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Domestic Hot Water:WaterSystems:Water,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45
,Domestic Hot Water:WaterSystems:MainsWater,114.89,0.00,02-JAN-02:15,0.00,11-FEB-08:45


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,14.97,34.61,18-AUG-02:15,1166.55,18-FEB-09:00
,PlantLoopHeatingDemand:Plant,14.97,34.61,18-AUG-02:15,1166.55,18-FEB-09:00
,WaterSystems:PlantLoopHeatingDemand,14.97,34.61,18-AUG-02:15,1166.55,18-FEB-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Facility,283.83,34.61,18-AUG-02:15,34986.82,22-JAN-07:45
,EnergyTransfer:Building,132.69,0.00,09-FEB-13:15,17404.49,21-JAN-23:00
,EnergyTransfer:Zone:LIVING_UNIT1,132.69,0.00,09-FEB-13:15,17404.49,21-JAN-23:00
,Heating:EnergyTransfer,106.09,0.00,09-FEB-13:15,17404.49,21-JAN-23:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1,106.09,0.00,09-FEB-13:15,17404.49,21-JAN-23:00
,Cooling:EnergyTransfer,26.60,0.00,01-JAN-00:15,8070.28,02-AUG-17:15
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1,26.60,0.00,01-JAN-00:15,8070.28,02-AUG-17:15
,EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Plant,14.97,34.61,18-AUG-02:15,1166.55,18-FEB-09:00
,WaterSystems:EnergyTransfer,14.97,34.61,18-AUG-02:15,1166.55,18-FEB-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,14.97,34.61,18-AUG-02:15,1166.55,18-FEB-09:00
,EnergyTransfer:HVAC,136.17,0.00,09-FEB-13:15,16615.68,21-JAN-22:30
,HeatingCoils:EnergyTransfer,102.41,0.00,09-FEB-13:15,16615.68,21-JAN-22:30
,CoolingCoils:EnergyTransfer,33.76,0.00,01-JAN-00:15,10975.10,18-JUL-18:45


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,LIVING_UNIT1,0.000,0.000,106.094,-26.595,0.000,0.000,4.879,5.886,17.471,39.793,0.000,1.438,0.000,0.000,-27.998,0.000,-84.525,-36.441
,ATTIC_UNIT1,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.472,5.075,0.000,0.000,0.000,-5.547,-0.000
,Total Facility,0.000,0.000,106.094,-26.595,0.000,0.000,4.879,5.886,17.471,39.793,0.000,1.910,5.075,0.000,-27.998,0.000,-90.071,-36.441


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LIVING_UNIT1,02-AUG-17:05,0.00,0.00,0.00,-8075.45,0.00,0.00,115.10,349.40,723.59,5108.74,0.00,1190.78,587.85,0.00,-0.00,0.00,0.00,0.00
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,02-AUG-17:05,0.00,0.00,0.00,-8075.45,0.00,0.00,115.10,349.40,723.59,5108.74,0.00,1190.78,1054.44,0.00,0.00,0.00,-466.59,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LIVING_UNIT1,21-JAN-22:53,0.00,0.00,17449.39,0.00,0.00,0.00,239.69,219.49,616.12,0.00,0.00,0.00,0.00,0.00,-3985.82,0.00,-13747.60,-791.27
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,21-JAN-22:53,0.00,0.00,17449.39,0.00,0.00,0.00,239.69,219.49,616.12,0.00,0.00,0.00,0.00,0.00,-3985.82,0.00,-13869.54,-669.33


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,0.5633,0.0000,3.0000,1.0000,0.0000,0.5633,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,0.5633,0.0000,3.0000,1.0000,0.0000,0.5633,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,0.000000,3.0000,0.000000,223.05,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CENTRAL SYSTEM_UNIT1,0.000000,3.00,0.000000,223.0483,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.5633,0.5633,0.5633,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,0.5633,0.5633,0.5633,0.5633,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.5633,0.5633,0.5633,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,0.5633,0.5633,0.5633,0.5633,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,ANNUAL ** Minneapolis St Paul IntL Arp MN USA TMY3 WMO#=726580
,Total gross floor area [m2],334.57
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1,223.05,223.05,0.00,168.00
,ATTIC_UNIT1,111.52,0.00,111.52,0.00
,Totals,334.57,223.05,111.52,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,22.75
,Number of hours cooling loads not met,17.50
,Number of hours not met,40.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,131.29,21302.15,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,7.84,2707.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,5.89,573.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,1.40,93.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Appl,6.70,350.14,2.18,248.50,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Misc,17.45,731.22,1.41,66.25,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,5.72,597.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,24.17,1973.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,24.14,44.99
,Natural Gas,3.59,159.05
,Additional,0.00,0.00
,Total,27.73,204.04


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),17.59
,Space Heating,0.00
,Space Cooling,23.45
,Fans (All),17.10
,Service Water Heating,0.00
,Receptacle Equipment,72.17
,Miscellaneous (All),134.48
,Subtotal,134.48


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,392.42
,Service Water Heating,72.23
,Miscellaneous (All),475.38
,Subtotal,475.38


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),2.88
,Space Heating,64.35
,Space Cooling,3.84
,Fans (All),2.80
,Service Water Heating,11.84
,Receptacle Equipment,13.59
,Miscellaneous,0.68


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,S-LIGHTING,3062.,8760.
,OCCUPANCY,6031.,8760.
,LIGHTINGPROFILE,2852.,8760.
,LIGHTINGPROFILE_EELIGHTING,3070.,8760.
,EXTERIORLIGHTINGPROFILE,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,3134.,8760.
,CLOTHESWASHER,3692.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4680.,8760.
,SHOWERS,2956.,8760.
,BATHS,2896.,8760.
,DHWDIST,4662.,8760.
,OCCUPANCY_SCH,6031.,8760.
,LIGHTING_SCH,2852.,8760.
,WINDOW_SHADES,7323.,8760.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,22.22,365,22.22,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,23.88,365,23.88,365


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRIC ENERGY {FOR HOURS SHOWN} [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRIC ENERGY {FOR HOURS SHOWN} [J],AIR SYSTEM FAN ELECTRIC ENERGY [J]
,January,0.000,0.000,744.000,0.897689E+09,0.897689E+09
,February,1.083,53924.252,657.075,0.566920E+09,0.566974E+09
,March,28.121,0.106909E+08,666.946,0.401188E+09,0.411879E+09
,April,134.176,0.856934E+08,509.687,0.233552E+09,0.319246E+09
,May,364.419,0.240710E+09,236.458,0.524849E+08,0.293195E+09
,June,513.730,0.402402E+09,90.875,0.137724E+08,0.416175E+09
,July,631.983,0.596714E+09,13.375,666586.471,0.597380E+09
,August,550.273,0.421524E+09,72.083,6661403.935,0.428185E+09
,September,318.400,0.236061E+09,282.083,0.699416E+08,0.306002E+09
,October,99.711,0.406978E+08,559.948,0.208561E+09,0.249259E+09
,November,9.125,2432331.045,699.313,0.464834E+09,0.467266E+09
,December,0.000,0.000,744.000,0.767664E+09,0.767664E+09
,,,,,,
,Annual Sum or Average,2651.022,0.203698E+10,5275.844,0.368393E+10,0.572091E+10
,Minimum of Months,0.000,0.000,13.375,666586.471,0.249259E+09
,Maximum of Months,631.983,0.596714E+09,744.000,0.897689E+09,0.897689E+09


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN GAS HEATING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [W],HEATING COIL HEATING RATE [W],COOLING COIL TOTAL COOLING RATE []
,January,9316.99,9316.99,0.00
,February,6514.41,6514.41,0.00
,March,4163.87,4163.87,0.00
,April,2504.81,2504.81,0.00
,May,544.73,544.73,0.00
,June,147.71,147.71,0.00
,July,6.92,6.92,0.00
,August,69.14,69.14,0.00
,September,750.11,750.11,0.00
,October,2164.62,2164.62,0.00
,November,4985.26,4985.26,0.00
,December,7967.48,7967.48,0.00
,,,,
,Annual Sum or Average,3247.36,3247.36,
,Minimum of Months,6.92,6.92,0.00
,Maximum of Months,9316.99,9316.99,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING RATE [W]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.36
,March,0.00,0.00,63.86
,April,0.00,0.00,539.77
,May,0.00,0.00,1458.13
,June,0.00,0.00,2529.59
,July,0.00,0.00,3754.58
,August,0.00,0.00,2646.20
,September,0.00,0.00,1503.21
,October,0.00,0.00,242.45
,November,0.00,0.00,14.87
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,,,1070.56
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,3754.58


