Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.01.31 12:20
,          13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Sensible Heat Ratio,0.80049
,          14,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate [m3/s],0.49931
,          15,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Heating Operation [m3/s],0.49931
,          16,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Cooling Operation [m3/s],0.49931
,          17,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Heating Capacity [W],6234.45786
,          18,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Cooling Capacity [W],8694.90342
,          19,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          20,Fan:OnOff,SUPPLY FAN_UNIT1,Design Size Maximum Flow Rate [m3/s],0.49931
,          21,Coil:Heating:Fuel,MAIN GAS HEATING COIL_UNIT1,Design Size Nominal Capacity [W],6234.45786
,          22,PlantLoop,DHW LOOP_UNIT1,Maximum Loop Flow Rate [m3/s],9.13428E-006
,          23,PlantLoop,DHW LOOP_UNIT1,Plant Loop Volume [m3],1.09611E-003
,          24,Pump:VariableSpeed,MAINS PRESSURE_UNIT1,Design Flow Rate [m3/s],9.13428E-006
,          25,WaterHeater:Mixed,WATER HEATER_UNIT1,Maximum Heater Capacity [W],11137.80000
,          26,WaterHeater:Mixed,WATER HEATER_UNIT1,Use Side Design Flow Rate [m3/s],9.13428E-006


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,8307.6,3.23,11.00,11.66,11.25


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
,           2,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
,           3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,No,SizingPeriod:DesignDay,,
,           2,No,SizingPeriod:DesignDay,,
,           3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6
,           2,6
,           3,6


Environment:Design Day Data

,,Max Dry-Bulb Temp {C},Temp Range {dC},Temp Range Ind Type,Hum Ind Value at Max Temp,Hum Ind Type,Pressure {Pa},Wind Direction {deg CW from N},Wind Speed {m/s},Clearness,Rain,Snow
,           1,-0.30,0.00,DefaultMultipliers,101241,320,1.4,0.00,No,No,,
,           2,38.00,17.80,DefaultMultipliers,101241,180,2.9,1.00,No,No,,


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,           1,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
,           2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky


Tabular Report

,,Style,Unit Conversion
,           1,Commaandxml,commaandxml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,LIVING_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,1.0073423577E-013,8.4816744044E-014,Pass,Pass,3.3783492680E-003,5.3976932490E-003,Pass,Pass
,           2,ATTIC_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,2.7106434989E-004,2.1702497463E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           3,LIVING_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,2.9680186744E-003,1.0530150488E-002,Pass,Pass,0.1119893555,0.1657760842,Pass,Pass
,           4,ATTIC_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,0.9511067148,0.7267978671,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           5,LIVING_UNIT1,RunPeriod: ANNUAL,1.2363371154E-005,2.9898733988E-005,Pass,Pass,4.5300244584E-002,3.9018089476E-002,Pass,Pass
,           6,ATTIC_UNIT1,RunPeriod: ANNUAL,0.4885390207,0.4184909743,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,-0.30,0.00,-0.30,Wetbulb [C],1.40,320.00
,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,38.00,17.80,21.50,Wetbulb [C],2.90,180.00


Weather Statistics File

,,Value
,Reference,ITA_Roma-Fiumicino.162420_IGDG
,Site:Location,Roma-Fiumicino - ITA
,Latitude,{N 41° 47'}
,Longitude,{E  12° 13'}
,Time Zone,{GMT +1.0 Hours}
,Elevation (m) above sea level,3
,Standard Pressure at Elevation,101289Pa
,Data Source,IGDG
,WMO Station,162420
,Weather File Design Conditions,Climate Design Data 2009 ASHRAE Handbook
,Heating Design Temperature 99.6% (C),-0.8°
,Heating Design Temperature 99% (C),0.7°
,Cooling Design Temperature 0.4% (C),31°
,Cooling Design Temperature 1% (C),30°
,Cooling Design Temperature 2% (C),29°
,Maximum Dry Bulb Temperature (C),31.2°
,Maximum Dry Bulb Occurs on,Jun 28
,Minimum Dry Bulb Temperature (C),-4.2°
,Minimum Dry Bulb Occurs on,Dec 29
,Maximum Dew Point Temperature (C),24.8°
,Maximum Dew Point Occurs on,Aug  6
,Minimum Dew Point Temperature (C),-15.3°
,Minimum Dew Point Occurs on,Mar 12
,ASHRAE Handbook 2009  Cooling Degree-Days (base 10°C),2273
,Weather File Cooling Degree-Days (base 10°C),2174
,ASHRAE Handbook 2009 Heating Degree-Days (base 18.3°C),1525
,Weather File Heating Degree-Days (base 18°C),1514
,Köppen Classification,Cfa
,Köppen Description,Humid subtropical (mild with no dry season, hot summer, lat. 20-35°N)
,Köppen Recommendation,
,ASHRAE Climate Zone,3C
,ASHRAE Description,Warm-Marine


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_LDF_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,25.46,180.00,90.00,S
,WALL_SDR_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,90.00,90.00,E
,WALL_LDB_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,25.46,0.00,90.00,N
,WALL_SDL_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,270.00,90.00,W
,WALL_LDF_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,27.41,180.00,90.00,S
,WALL_SDR_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,90.00,90.00,E
,WALL_LDB_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,27.41,0.00,90.00,N
,WALL_SDL_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,270.00,90.00,W
,ROOF_RIGHT_UNIT1,GABLE_END,0.30,1.809,2.481,6.98,6.98,90.00,90.00,E
,ROOF_LEFT_UNIT1,GABLE_END,0.30,1.809,2.481,6.98,6.98,270.00,90.00,W
,ROOF_FRONT_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.77,58.77,180.00,18.42,
,ROOF_BACK_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.77,58.77,0.00,18.42,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_LDF_1.UNIT1,180.00,90.00,S
,WINDOW_SDR_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_SDR_1.UNIT1,90.00,90.00,E
,WINDOW_LDB_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_LDB_1.UNIT1,0.00,90.00,N
,WINDOW_SDL_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_SDL_1.UNIT1,270.00,90.00,W
,WINDOW_LDF_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_LDF_2.UNIT1,180.00,90.00,S
,WINDOW_SDR_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_SDR_2.UNIT1,90.00,90.00,E
,WINDOW_LDB_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_LDB_2.UNIT1,0.00,90.00,N
,WINDOW_SDL_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,2.691,0.323,0.186,,,No,WALL_SDL_2.UNIT1,270.00,90.00,W
,Total or Average,,,,,,33.17,2.691,0.323,0.186,,,,,,,
,North Total or Average,,,,,,8.29,2.691,0.323,0.186,,,,,,,
,Non-North Total or Average,,,,,,24.88,2.691,0.323,0.186,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,DOOR_LDF_UNIT1,EXTERIOR DOOR,1.695,2.271,1.95,WALL_LDF_1.UNIT1
,DOOR_LDB_UNIT1,EXTERIOR DOOR,1.695,2.271,1.95,WALL_LDB_1.UNIT1


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_LDF_1.UNIT1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_SDR_1.UNIT1,0.99,0.93,0.00,0.99,0.81,0.00,1.00,0.85,0.00
,WINDOW_LDB_1.UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_SDL_1.UNIT1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,WINDOW_LDF_2.UNIT1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_SDR_2.UNIT1,0.99,0.93,0.00,0.99,0.81,0.00,1.00,0.85,0.00
,WINDOW_LDB_2.UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_SDL_2.UNIT1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,LIVING HARDWIRED LIGHTING1,LIVING_UNIT1,2.0565,223.05,458.70,General,LIGHTINGPROFILE,54.69,168.00,54.69,0.0000,Y,4.71
,LIVING PLUG-IN LIGHTING1,LIVING_UNIT1,0.5141,223.05,114.67,General,LIGHTINGPROFILE,54.69,168.00,54.69,0.0000,Y,1.18
,Interior Lighting Total,,1.2853,446.10,573.37,,,,,,,,5.89


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR-LIGHTS,79.50,Schedule,EXTERIORLIGHTINGPROFILE,84.00,84.00,84.00,1.25
,GARAGE-LIGHTS,14.02,Schedule,LIGHTINGPROFILE,54.69,168.00,54.69,0.14
,Exterior Lighting Total,93.52,,,,,,1.40


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,8694.90,6960.21,1734.69,0.80,3.97,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1,,8307.6,3.23,11.00,11.66,11.25
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,,6234.46,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,SUPPLY FAN_UNIT1,Fan:OnOff,0.38,400.00,0.50,529.77,1061.01,1.00,1.23,General,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,MAINS PRESSURE_UNIT1,Pump:VariableSpeed,Intermittent,1.00,0.000009,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,WATER HEATER_UNIT1,WaterHeater:Mixed,0.15,11137.80,0.80,1.27,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,7281.63,7281.63,32.65,0.499,0.499,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,23.88,23.88,0.00829,35.06,0.00932,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,6326.61,6326.61,28.36,0.185,0.185,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,22.22,22.21,0.00644,-0.30,0.00368,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1,0.50,0.50,0.19,0.19,0.4993,0.4993,0.4993,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,8694.903,6960.211,0.499312,-999.0,-999.000,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,9382.66,8919.06,0.499312,24.74,16.45,0.00829238,12.00,11.25,0.00800000,35.06,0.00932034,20.63,0.0000,23.88,0.00829238,44.9672,7281.63,0.00,8693.69,6989.92
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,6234.458,6234.458,-999.0,-999.0,-999.000,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,6234.46,6234.46,0.499312,22.21,13.84,0.00644265,50.00,23.94,0.00800000,-0.30,0.00368464,-0.30,0.0000,22.21,0.00644265,38.7591,6326.61,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8694.903,6960.211,0.499312,-999.0,-999.000,-999.0000,1.00000,1.00000,1020.2551,1004.8586,1.2039,SUPPLY FAN_UNIT1,Fan:OnOff,0.499312,0.60111139,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,9382.66,8919.06,0.9267,0.60111139,0.499312,24.74,16.45,0.00829238,45983.2,12.00,11.25,0.00800000,32244.1,-999.0,-999.00,-999.00,-999.00,529.774,8852.89,35.06,0.00932034,20.63,0.00000000,0.0000,23.88,0.00829238,23.88,0.00829238,44.9672,7281.63,0.00,8693.69,6989.92,0.57731249,26.67,19.44,0.01117891,55307.7,14.84,14.37,0.01002180,40248.8
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,6234.458,6234.458,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.2039,SUPPLY FAN_UNIT1,Fan:OnOff,0.499312,0.60111139,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,6234.46,6234.46,1.0000,0.60111139,0.499312,22.21,13.84,0.00644265,38698.4,50.00,23.94,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,6234.46,-0.30,0.00368464,-0.30,0.00000000,0.0000,22.21,0.00644265,22.21,0.00644265,38.7591,6326.61,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1,2943.00,6327.25,1143.75
,ATTIC_UNIT1,0.00,0.00,0.00
,Facility,2943.00,6327.25,1143.75
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1,6.25,0.00,6.25,0.00
,ATTIC_UNIT1,0.00,0.00,0.00,0.00
,Facility,6.25,0.00,6.25,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,484.20,0.000,0.508,0.000,0.216
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,484.20,0.000,0.000,0.000,0.004
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,10,10
,Floor,3,0
,Roof,3,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,8,8
,Door,2,2
,Glass Door,0,0
,Shading,4,4
,Overhang,2,2
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,Electricity:Building,30.03,592.54,02-JAN-03:15,1605.92,01-JAN-20:15
,Electricity:Zone:LIVING_UNIT1,30.03,592.54,02-JAN-03:15,1605.92,01-JAN-20:15
,InteriorLights:Electricity,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,InteriorLights:Electricity:Zone:LIVING_UNIT1,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,General:InteriorLights:Electricity,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,InteriorEquipment:Electricity,24.14,549.85,02-JAN-04:15,1032.55,01-JAN-20:15
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1,24.14,549.85,02-JAN-04:15,1032.55,01-JAN-20:15
,Appl:InteriorEquipment:Electricity,6.70,75.11,02-JAN-03:15,350.14,01-JAN-11:15
,Misc:InteriorEquipment:Electricity,17.45,466.21,01-JAN-09:15,731.22,01-JAN-20:15
,Fans:Electricity,4.57,0.00,23-JAN-13:45,529.77,07-JAN-04:00
,Fans:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Ventilation (simple):Fans:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityPurchased:Facility,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,ElectricityPurchased:Plant,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,Cogeneration:ElectricityPurchased,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,ElectricityNet:Plant,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,Cogeneration:ElectricityNet,41.73,672.92,29-MAY-03:15,3496.05,15-AUG-16:15
,ExteriorLights:Electricity,1.40,1.64,01-JAN-09:15,93.52,01-JAN-20:15
,Exterior-Lights:ExteriorLights:Electricity,1.40,1.64,01-JAN-09:15,93.52,01-JAN-20:15
,Electricity:HVAC,10.31,0.00,23-JAN-13:45,2500.12,15-AUG-15:15
,General:Fans:Electricity,4.57,0.00,23-JAN-13:45,529.77,07-JAN-04:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:Electricity,5.74,0.00,01-JAN-00:15,1993.52,15-AUG-15:15
,Electricity:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,67.86,41.96,09-APR-03:15,10012.92,11-FEB-07:15
,Gas:Building,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,Gas:Zone:LIVING_UNIT1,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,InteriorEquipment:Gas,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,InteriorEquipment:Gas:Zone:LIVING_UNIT1,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,Appl:InteriorEquipment:Gas,2.18,5.85,01-JAN-02:15,248.50,01-JAN-17:15
,Misc:InteriorEquipment:Gas,1.41,34.25,01-JAN-09:15,66.25,01-JAN-20:15
,Gas:Plant,19.22,0.00,01-JAN-00:15,1907.92,04-FEB-08:30
,WaterSystems:Gas,19.22,0.00,01-JAN-00:15,1907.92,04-FEB-08:30
,Water Heater:WaterSystems:Gas,19.22,0.00,01-JAN-00:15,1907.92,04-FEB-08:30
,Gas:HVAC,45.05,0.00,23-JAN-13:45,7992.89,07-JAN-04:00
,Heating:Gas,45.05,0.00,23-JAN-13:45,7992.89,07-JAN-04:00


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Water:Plant,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,WaterSystems:Water,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,MainsWater:Plant,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,WaterSystems:MainsWater,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Domestic Hot Water:WaterSystems:Water,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Domestic Hot Water:WaterSystems:MainsWater,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,11.03,26.69,03-AUG-02:45,833.40,04-FEB-09:00
,PlantLoopHeatingDemand:Plant,11.03,26.69,03-AUG-02:45,833.40,04-FEB-09:00
,WaterSystems:PlantLoopHeatingDemand,11.03,26.69,03-AUG-02:45,833.40,04-FEB-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Facility,126.36,26.74,10-AUG-03:00,14235.77,15-AUG-15:15
,EnergyTransfer:Building,55.41,0.00,23-JAN-13:45,6826.02,09-JAN-03:00
,EnergyTransfer:Zone:LIVING_UNIT1,55.41,0.00,23-JAN-13:45,6826.02,09-JAN-03:00
,Heating:EnergyTransfer,38.12,0.00,23-JAN-13:45,6826.02,09-JAN-03:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1,38.12,0.00,23-JAN-13:45,6826.02,09-JAN-03:00
,Cooling:EnergyTransfer,17.28,0.00,01-JAN-00:15,5400.54,15-AUG-15:15
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1,17.28,0.00,01-JAN-00:15,5400.54,15-AUG-15:15
,EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Plant,11.03,26.69,03-AUG-02:45,833.40,04-FEB-09:00
,WaterSystems:EnergyTransfer,11.03,26.69,03-AUG-02:45,833.40,04-FEB-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,11.03,26.69,03-AUG-02:45,833.40,04-FEB-09:00
,EnergyTransfer:HVAC,59.93,0.00,23-JAN-13:45,8593.38,15-AUG-15:15
,HeatingCoils:EnergyTransfer,35.14,0.00,23-JAN-13:45,6234.46,07-JAN-04:00
,CoolingCoils:EnergyTransfer,24.79,0.00,01-JAN-00:15,8593.38,15-AUG-15:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,LIVING_UNIT1,0.000,0.000,38.124,-17.281,0.000,0.000,4.854,5.886,17.471,12.525,0.000,1.204,0.000,0.000,-13.943,0.000,-31.596,-17.245
,ATTIC_UNIT1,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.735,4.057,0.000,0.000,0.000,-4.792,-0.000
,Total Facility,0.000,0.000,38.124,-17.281,0.000,0.000,4.854,5.886,17.471,12.525,0.000,1.939,4.057,0.000,-13.943,0.000,-36.389,-17.245


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LIVING_UNIT1,15-AUG-15:15,0.00,0.00,0.00,-5400.83,0.00,0.00,50.64,116.47,535.32,2267.48,0.00,1591.14,839.79,0.00,-0.00,0.00,0.00,0.00
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,15-AUG-15:15,0.00,0.00,0.00,-5400.83,0.00,0.00,50.64,116.47,535.32,2267.48,0.00,1591.14,1573.98,0.00,0.00,0.00,-734.20,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LIVING_UNIT1,09-JAN-03:00,0.00,0.00,6825.83,0.00,0.00,0.00,237.71,35.84,434.71,0.00,0.00,0.00,0.00,0.00,-1816.68,0.00,-4066.29,-1651.11
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,09-JAN-03:00,0.00,0.00,6825.83,0.00,0.00,0.00,237.71,35.84,434.71,0.00,0.00,56.63,0.00,0.00,-1816.68,0.00,-4066.29,-1707.75


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,0.4993,0.0000,3.0000,1.0000,0.0000,0.4993,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,0.4993,0.0000,3.0000,1.0000,0.0000,0.4993,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,0.000000,3.0000,0.000000,223.05,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CENTRAL SYSTEM_UNIT1,0.000000,3.00,0.000000,223.0483,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.4993,0.4993,0.4993,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,0.4993,0.4993,0.4993,0.4993,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.4993,0.4993,0.4993,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,0.4993,0.4993,0.4993,0.4993,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Cooling Degree Days,2174
,Heating Degree Days,1514
,HDD and CDD data source,Weather File Stat
,Climate Zone,3C
,Weather File,ANNUAL ** Roma-Fiumicino - ITA IGDG WMO#=162420
,Total gross floor area [m2],334.57
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1,223.05,223.05,0.00,168.00
,ATTIC_UNIT1,111.52,0.00,111.52,0.00
,Totals,334.57,223.05,111.52,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,6.25
,Number of hours cooling loads not met,0.00
,Number of hours not met,6.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,45.05,7992.89,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,5.74,1993.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,5.89,573.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,1.40,93.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Appl,6.70,350.14,2.18,248.50,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Misc,17.45,731.22,1.41,66.25,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,4.57,529.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,19.22,1907.92,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,24.14,41.73
,Natural Gas,3.59,67.86
,Additional,0.00,0.00
,Total,27.73,109.59


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),17.59
,Space Heating,0.00
,Space Cooling,17.15
,Fans (All),13.65
,Service Water Heating,0.00
,Receptacle Equipment,72.17
,Miscellaneous (All),124.74
,Subtotal,124.74


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,134.65
,Service Water Heating,57.45
,Miscellaneous (All),202.82
,Subtotal,202.82


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),5.37
,Space Heating,41.11
,Space Cooling,5.24
,Fans (All),4.17
,Service Water Heating,17.54
,Receptacle Equipment,25.31
,Miscellaneous,1.28


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,S-LIGHTING,3062.,8760.
,OCCUPANCY,6031.,8760.
,LIGHTINGPROFILE,2852.,8760.
,LIGHTINGPROFILE_EELIGHTING,3070.,8760.
,EXTERIORLIGHTINGPROFILE,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,3134.,8760.
,CLOTHESWASHER,3692.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4680.,8760.
,SHOWERS,2956.,8760.
,BATHS,2896.,8760.
,DHWDIST,4662.,8760.
,OCCUPANCY_SCH,6031.,8760.
,LIGHTING_SCH,2852.,8760.
,WINDOW_SHADES,7323.,8760.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,22.22,365,22.22,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,23.88,365,23.88,365


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRIC ENERGY {FOR HOURS SHOWN} [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRIC ENERGY {FOR HOURS SHOWN} [J],AIR SYSTEM FAN ELECTRIC ENERGY [J]
,January,0.000,0.000,741.167,0.701566E+09,0.701566E+09
,February,0.000,0.000,646.423,0.530246E+09,0.530246E+09
,March,32.263,4691819.367,624.763,0.421403E+09,0.426095E+09
,April,101.125,0.216279E+08,461.752,0.243369E+09,0.264997E+09
,May,298.448,0.119487E+09,279.083,0.869305E+08,0.206417E+09
,June,454.354,0.258798E+09,107.500,0.158127E+08,0.274611E+09
,July,605.040,0.433357E+09,5.375,156359.865,0.433513E+09
,August,602.605,0.412433E+09,20.750,3417543.350,0.415850E+09
,September,462.952,0.255335E+09,86.750,0.145646E+08,0.269900E+09
,October,266.996,0.758693E+08,326.058,0.113286E+09,0.189156E+09
,November,6.042,525500.354,595.208,0.278179E+09,0.278705E+09
,December,0.000,0.000,738.750,0.577001E+09,0.577001E+09
,,,,,,
,Annual Sum or Average,2829.825,0.158212E+10,4633.579,0.298593E+10,0.456805E+10
,Minimum of Months,0.000,0.000,5.375,156359.865,0.189156E+09
,Maximum of Months,605.040,0.433357E+09,741.167,0.701566E+09,0.701566E+09


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN GAS HEATING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [W],HEATING COIL HEATING RATE [W],COOLING COIL TOTAL COOLING RATE []
,January,3082.49,3082.49,0.00
,February,2579.37,2579.37,0.00
,March,1851.53,1851.53,0.00
,April,1104.94,1104.94,0.00
,May,381.95,381.95,0.00
,June,71.79,71.79,0.00
,July,0.69,0.69,0.00
,August,15.02,15.02,0.00
,September,66.13,66.13,0.00
,October,497.75,497.75,0.00
,November,1262.98,1262.98,0.00
,December,2535.19,2535.19,0.00
,,,,
,Annual Sum or Average,1114.25,1114.25,
,Minimum of Months,0.69,0.69,0.00
,Maximum of Months,3082.49,3082.49,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING RATE [W]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,25.63
,April,0.00,0.00,122.77
,May,0.00,0.00,689.03
,June,0.00,0.00,1543.28
,July,0.00,0.00,2553.42
,August,0.00,0.00,2451.00
,September,0.00,0.00,1540.85
,October,0.00,0.00,430.24
,November,0.00,0.00,3.02
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,,,786.10
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,2553.42


