Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.01.31 12:28
Tabular Output Report in Format: ,Comma

Building:,SF_California_Sacramento.Metro.AP.724839_gasfurnace_slab_IECC_2006
Environment:,ANNUAL ** Roma-Fiumicino - ITA IGDG WMO#=162420

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,103.90,310.55,465.82
,Net Site Energy,103.90,310.55,465.82
,Total Source Energy,203.64,608.65,912.98
,Net Source Energy,203.64,608.65,912.98


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,334.57
,Net Conditioned Building Area,223.05
,Unconditioned Building Area,111.52


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,37.42,0.00,0.00,0.00,0.00
,Cooling,7.32,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,5.89,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,1.40,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,24.14,3.59,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,4.94,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,19.20,0.00,0.00,0.00,114.89
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,43.69,60.21,0.00,0.00,0.00,114.89
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,0.00,37.42,0.00,0.00,0.00,0.00
,Cooling,General,7.32,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,5.89,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,1.40,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,Appl,6.70,2.18,0.00,0.00,0.00,0.00
,,Misc,17.45,1.41,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00
,,General,4.94,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,19.20,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,114.89
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,32.65,0.00,0.00,0.00,0.00,0.00
,HVAC,54.98,253.84,0.00,0.00,0.00,0.52
,Other,108.25,16.09,0.00,0.00,0.00,0.00
,Total,195.89,269.94,0.00,0.00,0.00,0.52


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,21.77,0.00,0.00,0.00,0.00,0.00
,HVAC,36.66,169.23,0.00,0.00,0.00,0.34
,Other,72.17,10.73,0.00,0.00,0.00,0.00
,Total,130.59,179.96,0.00,0.00,0.00,0.34


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,43.692,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,43.692,100.00
,,,
,Total On-Site and Utility Electric Sources,43.692,100.00
,Total Electricity End Uses,43.692,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,114.89,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,114.89,100.00
,Total Water End Uses,114.89,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.20
,Tolerance for Zone Cooling Setpoint Not Met Time,0.20


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,5.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,825.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.01.31 12:28
,RunPeriod,ANNUAL
,Weather File,Roma-Fiumicino - ITA IGDG WMO#=162420
,Latitude [deg],41.80
,Longitude [deg],12.23
,Elevation [m],3.00
,Time Zone,1.00
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],235.13,63.12,54.44,63.12,54.44
,Above Ground Wall Area [m2],235.13,63.12,54.44,63.12,54.44
,Window Opening Area [m2],33.17,8.29,8.29,8.29,8.29
,Gross Window-Wall Ratio [%],14.11,13.14,15.23,13.14,15.23
,Above Ground Window-Wall Ratio [%],14.11,13.14,15.23,13.14,15.23


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],221.17,63.12,47.46,63.12,47.46
,Above Ground Wall Area [m2],221.17,63.12,47.46,63.12,47.46
,Window Opening Area [m2],33.17,8.29,8.29,8.29,8.29
,Gross Window-Wall Ratio [%],15.00,13.14,17.48,13.14,17.48
,Above Ground Window-Wall Ratio [%],15.00,13.14,17.48,13.14,17.48


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],117.55
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,LIVING_UNIT1,223.05,Yes,Yes,484.20,1.00,221.17,0.00,33.17,33.17,2.5706,74.35,6.5326
,ATTIC_UNIT1,111.52,No,Yes,85.05,1.00,13.97,0.00,0.00,0.00,0.0000,,0.0000
,Total,334.57,,,569.25,,235.13,0.00,33.17,33.17,1.7137,111.52,4.3550
,Conditioned Total,223.05,,,484.20,,221.17,0.00,33.17,33.17,2.5706,74.35,6.5326
,Unconditioned Total,111.52,,,85.05,,13.97,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,15-AUG-16:15,09-JAN-07:45,-,-,-,11-MAR-08:15
,Heating,0.00,7396.53,0.00,0.00,0.00,0.00
,Cooling,2072.97,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,250.85,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,6.13,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,812.61,117.93,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,533.37,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,1885.48,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,3675.93,9399.95,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,7396.53,0.00,0.00,0.00,0.00
,Cooling,General,2072.97,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,250.85,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,6.13,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,Appl,240.44,70.33,0.00,0.00,0.00,0.00
,,Misc,572.16,47.60,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00
,,General,533.37,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,1885.48,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,40.56,0.00,0.00,0.00
,Cooling,23.19,0.00,0.00,0.00,0.00
,Interior Lighting,18.64,0.00,0.00,0.00,0.00
,Exterior Lighting,4.43,0.00,0.00,0.00,0.00
,Interior Equipment,76.47,3.89,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,15.65,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.82,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,138.37,65.27,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,181.84,0.00,0.00,0.00
,Cooling,103.96,0.00,0.00,0.00,0.00
,Interior Lighting,83.57,0.00,0.00,0.00,0.00
,Exterior Lighting,19.84,0.00,0.00,0.00,0.00
,Interior Equipment,342.82,17.44,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,70.17,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,93.33,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,620.37,292.61,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,181.84,0.00,0.00,0.00
,Cooling,103.96,0.00,0.00,0.00,0.00
,Interior Lighting,83.57,0.00,0.00,0.00,0.00
,Exterior Lighting,19.84,0.00,0.00,0.00,0.00
,Interior Equipment,342.82,17.44,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,70.17,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,93.33,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,620.37,292.61,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,ZONEDIRECTAIR_UNIT1,0.540618
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,CENTRAL SYSTEM_UNIT1,0.540618,0.540618,0.540618,0.540618,0.540618,0.540618,1.00,1.00,0.540618
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,DX COOLING COIL_UNIT1,0.540618,9385.26,0.800571
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [m3/s],Supply Air Flow Rate During Heating Operation [m3/s],Supply Air Flow Rate During Cooling Operation [m3/s],Nominal Heating Capacity [W],Nominal Cooling Capacity [W],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,ACANDF_UNIT1,0.540618,0.540618,0.540618,5769.30,9385.26,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [m3/s]
,SUPPLY FAN_UNIT1,0.540618
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,MAIN GAS HEATING COIL_UNIT1,5769.30
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,DHW LOOP_UNIT1,0.000009,0.001096
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s]
,MAINS PRESSURE_UNIT1,0.000009
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Maximum Heater Capacity [W],Use Side Design Flow Rate [m3/s]
,WATER HEATER_UNIT1,11137.80,0.000009
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,OVERHANG_SDR_1.UNIT1,WALL_SDR_1.UNIT1 |
,Mir-OVERHANG_SDR_1.UNIT1,OVERHANG_SDR_2.UNIT1 | WALL_SDR_1.UNIT1 | WALL_SDR_2.UNIT1 | ROOF_RIGHT_UNIT1 |
,OVERHANG_SDR_2.UNIT1,WALL_SDR_2.UNIT1 |
,Mir-OVERHANG_SDR_2.UNIT1,WALL_SDR_2.UNIT1 | ROOF_RIGHT_UNIT1 |
,WALL_SDR_1.UNIT1,OVERHANG_SDR_1.UNIT1 | OVERHANG_SDR_2.UNIT1 |
,WALL_SDR_2.UNIT1,OVERHANG_SDR_2.UNIT1 |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,WALL_LDF_1.UNIT1,WINDOW_LDF_1.UNIT1 | DOOR_LDF_UNIT1 |
,WALL_SDR_1.UNIT1,WINDOW_SDR_1.UNIT1 |
,WALL_LDB_1.UNIT1,WINDOW_LDB_1.UNIT1 | DOOR_LDB_UNIT1 |
,WALL_SDL_1.UNIT1,WINDOW_SDL_1.UNIT1 |
,WALL_LDF_2.UNIT1,WINDOW_LDF_2.UNIT1 |
,WALL_SDR_2.UNIT1,WINDOW_SDR_2.UNIT1 |
,WALL_LDB_2.UNIT1,WINDOW_LDB_2.UNIT1 |
,WALL_SDL_2.UNIT1,WINDOW_SDL_2.UNIT1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.0


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,4,15


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,1,20,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,No,Yes,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.200,0.200


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,7.80,9.20,11.92,14.49,19.36,21.92,22.63,21.33,18.32,14.58,10.90,8.47


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Roma-Fiumicino - ITA IGDG WMO#=162420,41.80,12.23,1.00,3.00,101289,1.2039


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,15.87,16.10,NA


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,SF_California_Sacramento.Metro.AP.724839_gasfurnace_slab_IECC_2006,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,ThirdOrderBackwardDifference


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.220,370.000,6.500000E-003


Material Details

,,Material Name,ThermalResistance {m2-K/w},Roughness,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},Absorptance:Thermal,Absorptance:Solar,Absorptance:Visible
,           1,WALL_CONSOL_LAYER,1.4900,Rough,8.8900E-002,5.966E-002,120.801,1036.258,0.9000,0.7000,0.7000
,           2,SHEATHING_CONSOL_LAYER,0.1351,Rough,1.2700E-002,9.402E-002,685.008,1172.332,0.9000,0.7000,0.7000
,           3,CEIL_CONSOL_LAYER,5.1596,Rough,0.3184,6.172E-002,41.929,776.251,0.9000,0.7000,0.7000
,           4,FLOOR_CONSOL_LAYER,2.8790,Rough,0.1397,4.852E-002,55.074,916.931,0.9000,0.7000,0.7000
,           5,BSMTWALL_CONSOL_LAYER,1.4900,Rough,8.8900E-002,5.966E-002,120.801,1036.258,0.9000,0.7000,0.7000
,           6,CRAWLWALL_CONSOL_LAYER,1.4900,Rough,8.8900E-002,5.966E-002,120.801,1036.258,0.9000,0.7000,0.7000
,           7,VERY HIGH REFLECTIVITY SURFACE,2.1097E-006,Smooth,5.0000E-004,237.000,2702.000,903.000,0.9000,5.0000E-002,5.0000E-002
,           8,GYPSUMBOARD-5/16IN,4.9532E-002,Rough,7.9395E-003,0.160,801.000,465.200,0.9000,0.4000,0.1000
,           9,COPPERPIPE,4.7506E-005,MediumRough,1.9050E-002,401.000,2243.000,837.000,0.9000,0.6500,0.6500
,          10,F08 METAL SURFACE,1.7668E-005,Smooth,8.0000E-004,45.280,7824.000,500.000,0.9000,0.7000,0.7000
,          11,CONCRETE_4IN,7.7356E-002,Rough,0.1015,1.312,2242.800,465.200,0.9000,0.7000,0.7000
,          12,ASPHALT_SHINGLE,7.7448E-002,MediumRough,6.3399E-003,8.186E-002,1121.292,1255.200,0.9000,0.7500,0.7000
,          13,WOOD_SHINGLE,0.1115,MediumSmooth,1.2700E-002,0.114,426.091,1631.760,0.9000,0.7000,0.7000
,          14,SLATE_SHINGLE,8.8061E-003,MediumSmooth,1.2700E-002,1.442,1601.845,1255.200,0.9000,0.7000,0.7000
,          15,STUCCO_1IN,1.8157E-002,MediumSmooth,2.5400E-002,1.399,1922.214,878.640,0.9000,0.7000,0.7000
,          16,DRYWALL_1/2IN,7.9331E-002,MediumSmooth,1.2700E-002,0.160,800.923,1087.840,0.9000,0.7000,0.7000
,          17,OSB_5/8IN,0.1365,MediumSmooth,1.5875E-002,0.116,544.627,1213.360,0.9000,0.7000,0.7000
,          18,OSB_5/16IN,6.8358E-002,MediumSmooth,7.9500E-003,0.116,544.627,1213.360,0.9000,0.7000,0.7000
,          19,BLOWN_R30,5.1614,MediumRough,0.2126,4.119E-002,9.611,836.800,0.9000,0.7000,0.7000
,          20,BLOWN_R30_TOP,2.8489,MediumRough,0.1173,4.119E-002,9.611,836.800,0.9000,0.7000,0.7000
,          21,PLYWOOD_3/4IN,0.1650,Rough,1.9050E-002,0.115,544.680,674.540,0.9000,0.7000,0.7000
,          22,BATT_R19,7.3089,MediumRough,2.5400E-002,3.475E-003,9.611,836.800,0.9000,0.7000,0.7000
,          23,LUMBER_2X4,0.7709,Rough,8.9002E-002,0.115,512.640,767.580,0.9000,0.7000,0.7000
,          24,CARPET_N_PAD,0.4224,MediumSmooth,2.5400E-002,6.013E-002,32.037,836.800,0.9000,0.7000,0.7000
,          25,BATT_R13,2.2936,MediumRough,8.8900E-002,3.876E-002,9.611,836.800,0.9000,0.7000,0.7000
,          26,OSB_1/2IN,0.1092,MediumSmooth,1.2700E-002,0.116,544.627,1213.360,0.9000,0.7000,0.7000
,          27,SOIL_12IN,0.1761,Rough,0.3048,1.731,1842.300,232.600,0.9000,0.7000,0.7000
,          28,DOOR_CONST,0.4402,Smooth,3.1702E-002,7.201E-002,512.640,767.580,0.9000,0.7000,0.7000
,          29,GYPSUMBOARD-1_2IN,7.9294E-002,Rough,1.2710E-002,0.160,801.000,465.200,0.9000,0.4000,0.1000
,          30,STD WOOD 6INCH,1.2500,MediumSmooth,0.1500,0.120,540.000,1210.000,0.9000,0.7000,0.7000
,          31,PIPE INSULATION,0.3830,VeryRough,1.2703E-002,3.317E-002,91.000,836.000,0.9000,0.5000,0.5000
,          32,MANF_WALL_AIRGAP,0.1200,Smooth,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,          33,BLDG_PAPER_FELT,1.0567E-002,Smooth,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,          34,R_HIGH,177.0000,MediumRough,0.0000,0.000,0.000,0.000,0.9000,0.7000,0.7000
,          35,CLEAR ACRYLIC PLASTIC,3.3333E-003,VerySmooth,3.0000E-003,0.900,0.000,0.000,0.9000,0.0000,0.0000
,          36,DIFFUSING ACRYLIC PLASTIC,2.4444E-003,VerySmooth,2.2000E-003,0.900,0.000,0.000,0.9000,0.0000,0.0000
,          37,GLASS_2014_LAYER,5.7000E-003,VerySmooth,5.7000E-003,1.000,0.000,0.000,4.2000E-002,0.0000,0.0000
,          38,GLASS_9708_LAYER,5.8700E-003,VerySmooth,5.8700E-003,1.000,0.000,0.000,0.8400,0.0000,0.0000
,          39,GAP_1_W_0_0120,0.0000,MediumRough,1.2000E-002,0.000,0.000,0.000,0.0000,0.0000,0.0000
,          40,INT_BLIND,0.0000,Rough,0.0000,0.000,0.000,0.000,0.0000,0.0000,0.0000
,          41,GAP_1_GLZ_8_LAYER_1,0.0000,Rough,1.2000E-002,0.000,0.000,0.000,0.0000,0.0000,0.0000


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,           1,AIR_4_IN_VERT,0.1585
,           2,AIR_4_IN_VERT,0.1585


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,LowerLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Other Side Coefficients

,,Name,Combined convective/radiative film coefficient {W/m2-K},User selected Constant Temperature {C},Coefficient modifying the constant temperature term,Coefficient modifying the external dry bulb temperature term,Coefficient modifying the ground temperature term,Coefficient modifying the wind speed term {s/m},Coefficient modifying the zone air temperature term,Constant Temperature Schedule Name,Sinusoidal Variation,Period of Sinusoidal Variation,Previous Other Side Temperature Coefficient,Minimum Other Side Temperature {C},Maximum Other Side Temperature {C}
,           1,SURFPROPOTHSDCOEFSLABAVERAGE,N/A,N/A,1.000,0.000,0.000,0.000,0.000,SCHEDULEOSCSLABAVERAGESURFACETEMP,NO,24.000,0.000,N/A,N/A
,           2,SURFPROPOTHSDCOEFSLABPERIMETER,N/A,N/A,1.000,0.000,0.000,0.000,0.000,SCHEDULEOSCSLABPERIMETERTEMP,NO,24.000,0.000,N/A,N/A
,           3,SURFPROPOTHSDCOEFSLABCORE,N/A,N/A,1.000,0.000,0.000,0.000,0.000,SCHEDULEOSCSLABCORETEMP,NO,24.000,0.000,N/A,N/A


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,4


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,2,27,10


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,LIVING_UNIT1,0.0,0.00,0.00,0.00,6.09,4.58,2.59,1,1,1,0.00,12.18,0.00,9.16,1.00E-003,5.18,3.89,484.20,TARP,DOE-2,223.05,221.17,184.09,33.17,11,10,4,Yes
,           2,ATTIC_UNIT1,0.0,0.00,0.00,0.00,6.09,4.58,5.58,1,1,1,0.00,12.18,0.00,9.16,5.18,6.71,0.76,85.05,TARP,DOE-2,111.52,13.97,13.97,0.00,5,0,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,LIVING_UNIT1,223.05,3.0,74.349,1.345E-002,2.571,5.121,1.411,0.000,0.000,0.000,9.103,No
,           2,ATTIC_UNIT1,111.52,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,           1,PEOPLE_UNIT1,OCCUPANCY_SCH,LIVING_UNIT1,223.05,3.0,3.0,1.345E-002,74.349,0.000,1.000,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,LIVING HARDWIRED LIGHTING1,LIGHTINGPROFILE,LIVING_UNIT1,223.05,3.0,458.699,2.057,152.900,0.000,0.600,0.200,0.200,0.000,General,28.669,458.699
,           2,LIVING PLUG-IN LIGHTING1,LIGHTINGPROFILE,LIVING_UNIT1,223.05,3.0,114.669,0.514,38.223,0.000,0.600,0.200,0.200,0.000,General,7.167,114.669


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,REFRIGERATOR1,REFRIGERATOR,LIVING_UNIT1,223.05,3.0,91.094,0.408,30.365,0.000,0.000,0.000,1.000,Appl,66.625,91.094
,           2,MISC ELEC LOAD1,MISCPLUGLOAD,LIVING_UNIT1,223.05,3.0,548.699,2.460,182.900,6.244E-002,0.412,0.251,0.275,Misc,283.690,548.699
,           3,CLOTHES WASHER1,CLOTHESWASHER,LIVING_UNIT1,223.05,3.0,29.582,0.133,9.861,0.000,0.480,0.200,0.320,Appl,0.000,29.582
,           4,CLOTHES DRYER1,CLOTHESDRYER,LIVING_UNIT1,223.05,3.0,222.113,0.996,74.038,5.000E-002,9.000E-002,0.800,6.000E-002,Appl,0.000,222.113
,           5,DISHWASHER1,DISHWASHER,LIVING_UNIT1,223.05,3.0,68.328,0.306,22.776,0.150,0.360,0.250,0.240,Appl,0.000,68.328
,           6,MISC ELEC LOAD21,ALWAYS_AVAIL,LIVING_UNIT1,223.05,3.0,182.522,0.818,60.841,6.244E-002,0.412,0.251,0.275,Misc,182.522,182.522


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,COOKING RANGE1,COOKINGRANGE,LIVING_UNIT1,223.05,3.0,248.498,1.114,82.833,0.300,0.240,0.300,0.160,Appl,5.851,248.498
,           2,MISC GAS LOAD1,MISCPLUGLOAD,LIVING_UNIT1,223.05,3.0,66.245,0.297,22.082,6.244E-002,0.412,0.251,0.275,Misc,34.250,66.245


Construction CTF

,,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
,           1,INTERIORFURNISHINGS,1,1,7,0.250,0.8000,0.900,0.900,0.700,0.700,MediumSmooth
,           2,EXTERIOR FLOOR,3,3,6,0.250,1.504,0.900,0.900,0.700,0.700,Rough
,           3,INTERIOR FLOOR,4,2,3,0.250,1.702,0.900,0.900,0.700,0.700,Rough
,           4,EXTERIOR WALL,5,6,10,0.250,0.5349,0.900,0.900,0.700,0.700,MediumSmooth
,           5,INTERIOR CEILING,6,2,8,0.250,0.1909,0.900,0.900,0.700,0.700,Rough
,           6,ATTIC FLOOR,7,2,8,0.250,0.1909,0.900,0.900,0.700,0.700,MediumSmooth
,           7,EXTERIOR ROOF,11,2,3,0.250,5.358,0.900,0.900,0.750,0.700,MediumRough
,           8,EXTERIOR DOOR,12,1,5,0.250,2.271,0.900,0.900,0.700,0.700,Smooth
,           9,GABLE_END,14,5,5,0.250,2.481,0.900,0.900,0.700,0.700,MediumSmooth


Material CTF Summary

,,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
,           1,STD WOOD 6INCH,0.1500,0.120,540.000,1210.000,1.250
,           2,CONCRETE_4IN,0.1015,1.312,2242.800,465.200,0.7736E-01
,           3,PLYWOOD_3/4IN,0.0191,0.115,544.680,674.540,0.1650
,           4,CARPET_N_PAD,0.0254,0.060,32.037,836.800,0.4224
,           5,PLYWOOD_3/4IN,0.0191,0.115,544.680,674.540,0.1650
,           6,CARPET_N_PAD,0.0254,0.060,32.037,836.800,0.4224
,           7,STUCCO_1IN,0.0254,1.399,1922.214,878.640,0.1816E-01
,           8,BLDG_PAPER_FELT,0.0000,0.000,0.000,0.000,0.1057E-01
,           9,SHEATHING_CONSOL_LAYER,0.0127,0.094,685.008,1172.332,0.1351
,          10,OSB_5/8IN,0.0159,0.116,544.627,1213.360,0.1365
,          11,WALL_CONSOL_LAYER,0.0889,0.060,120.801,1036.258,1.490
,          12,DRYWALL_1/2IN,0.0127,0.160,800.923,1087.840,0.7933E-01
,          13,CEIL_CONSOL_LAYER,0.3184,0.062,41.929,776.251,5.160
,          14,DRYWALL_1/2IN,0.0127,0.160,800.923,1087.840,0.7933E-01
,          15,DRYWALL_1/2IN,0.0127,0.160,800.923,1087.840,0.7933E-01
,          16,CEIL_CONSOL_LAYER,0.3184,0.062,41.929,776.251,5.160
,          17,ASPHALT_SHINGLE,0.0063,0.082,1121.292,1255.200,0.7745E-01
,          18,OSB_1/2IN,0.0127,0.116,544.627,1213.360,0.1092
,          19,DOOR_CONST,0.0317,0.072,512.640,767.580,0.4402
,          20,STUCCO_1IN,0.0254,1.399,1922.214,878.640,0.1816E-01
,          21,BLDG_PAPER_FELT,0.0000,0.000,0.000,0.000,0.1057E-01
,          22,OSB_5/8IN,0.0159,0.116,544.627,1213.360,0.1365
,          23,DRYWALL_1/2IN,0.0127,0.160,800.923,1087.840,0.7933E-01


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,           1,AIR_4_IN_VERT,0.1585
,           2,AIR_4_IN_VERT,0.1585


CTF

,,Time,Outside,Cross,Inside,Flux (except final one)
,           1,7,-0.19879948E-01,0.18371110E-08,-0.19879948E-01,0.25920384E-02
,           2,6,0.37833182,0.93111392E-06,0.37833182,-0.50805208E-01
,           3,5,-2.8822885,0.33090332E-04,-2.8822885,0.40100636
,           4,4,11.391948,0.23980383E-03,11.391948,-1.6521297
,           5,3,-25.286828,0.46344169E-03,-25.286828,3.8446603
,           6,2,31.657742,0.23933549E-03,31.657742,-5.0707043
,           7,1,-20.807361,0.25331892E-04,-20.807361,3.5241279
,           8,0,5.5693388,0.18852057E-06,5.5693388,
,           9,6,0.74921699E-09,0.86927665E-10,0.17533072E-08,-0.32566346E-13
,          10,5,-0.32355617E-04,0.12204676E-05,-0.12444717E-04,0.71291887E-08
,          11,4,0.37627934E-01,0.69192974E-03,0.27427312E-02,-0.49668363E-04
,          12,3,-2.1380985,0.29043558E-01,-0.94878319E-01,0.98293234E-02
,          13,2,22.825869,0.14457063,0.91470560,-0.20429039
,          14,1,-59.723197,0.90586322E-01,-2.7635165,1.0163586
,          15,0,39.265826,0.31008709E-02,2.2089534,
,          16,3,-0.21260425E-07,0.49822955E-08,-0.13883007E-07,0.11425730E-18
,          17,2,0.11625382,0.10663279E-01,0.24913590E-01,-0.65967067E-07
,          18,1,-5.6903370,0.76350664,-0.70509535,0.99684103E-01
,          19,0,7.1067848,0.75853168,2.2128834,
,          20,10,0.40446949E-11,-0.94056331E-13,0.87897760E-12,-0.13875673E-15
,          21,9,-0.55247056E-08,0.19405210E-11,-0.13812707E-08,0.41300403E-12
,          22,8,0.26508500E-05,0.37595913E-08,0.63430316E-06,-0.66649396E-09
,          23,7,-0.44828904E-03,0.11508767E-05,-0.97730045E-04,0.26940919E-06
,          24,6,0.29523126E-01,0.84202908E-04,0.62451818E-02,-0.31910826E-04
,          25,5,-0.79759820,0.16746173E-02,-0.17584806,0.14711300E-02
,          26,4,9.4650319,0.95265056E-02,2.1667979,-0.28959914E-01
,          27,3,-49.848913,0.14992926E-01,-11.944718,0.25979917
,          28,2,118.35562,0.54945344E-02,29.285281,-1.0490449
,          29,1,-125.54763,0.27269856E-03,-31.728635,1.7568491
,          30,0,48.376458,0.13745289E-06,12.423020,
,          31,8,0.39858712E-16,-0.60703641E-15,0.44575752E-11,-0.31464477E-16
,          32,7,-0.12906309E-10,0.45633050E-12,-0.70314987E-03,0.86915624E-11
,          33,6,0.51771860E-03,0.70278407E-07,0.55448162E-01,-0.34864979E-03
,          34,5,-0.15634073E-01,0.16098653E-04,-0.98189965,0.10852904E-01
,          35,4,0.17334830,0.37893285E-03,7.1144607,-0.12559161
,          36,3,-0.88290939,0.17968871E-02,-24.792307,0.67928234
,          37,2,2.1526082,0.19429584E-02,43.586883,-1.7947304
,          38,1,-2.4008793,0.39217540E-03,-37.089760,2.2067899
,          39,0,0.97748100,0.53701503E-05,12.112410,
,          40,8,0.44575752E-11,-0.60703641E-15,0.39858712E-16,-0.31464477E-16
,          41,7,-0.70314987E-03,0.45633050E-12,-0.12906309E-10,0.86915624E-11
,          42,6,0.55448162E-01,0.70278407E-07,0.51771860E-03,-0.34864979E-03
,          43,5,-0.98189965,0.16098653E-04,-0.15634073E-01,0.10852904E-01
,          44,4,7.1144607,0.37893285E-03,0.17334830,-0.12559161
,          45,3,-24.792307,0.17968871E-02,-0.88290939,0.67928234
,          46,2,43.586883,0.19429584E-02,2.1526082,-1.7947304
,          47,1,-37.089760,0.39217540E-03,-2.4008793,2.2067899
,          48,0,12.112410,0.53701503E-05,0.97748100,
,          49,3,-0.29555724E-05,0.78471552E-06,-0.19777018E-05,0.68642314E-15
,          50,2,0.15293305,0.50483289E-01,0.12822325,-0.22743170E-05
,          51,1,-7.5337739,2.6090217,-5.6395048,0.62817353E-01
,          52,0,12.401978,2.3616280,10.532417,
,          53,5,-0.37152786E-15,0.35593982E-15,-0.37150719E-15,-0.34690068E-20
,          54,4,0.12378952E-07,0.96010384E-08,0.12378952E-07,-0.88138091E-13
,          55,3,-0.64219729E-03,0.41798625E-03,-0.64219729E-03,0.29852614E-06
,          56,2,0.29525573,0.13271291,0.29525573,-0.23139616E-02
,          57,1,-4.4417260,1.1371711,-4.4417260,0.24376308
,          58,0,5.8701146,0.45270019,5.8701146,
,          59,5,-0.59470733E-08,0.95276908E-10,-0.15572152E-08,0.87381576E-16
,          60,4,0.16814618E-02,0.27700627E-04,0.39213300E-03,-0.91690573E-09
,          61,3,-0.32897888,0.19509570E-01,-0.78501018E-01,0.22398446E-03
,          62,2,10.622652,0.50039832,2.5977483,-0.18227734E-01
,          63,1,-56.975884,1.0576328,-13.096069,0.33269553
,          64,0,48.380819,0.12272078,12.276719,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,           1,TDD DOME,19,1,VerySmooth,6.082,0.929,0.920,0.920
,           2,TDD DIFFUSER,20,1,VerySmooth,6.115,0.906,0.900,0.900


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {m},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,           1,CLEAR ACRYLIC PLASTIC,SpectralAverage,,3.00000E-003,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,           2,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,2.20000E-003,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowConstruction:Complex

,,Construction Name,Index,#Layers,U-factor {W/m2-K},SHGC
,           1,EXTERIOR WINDOW,21,2,1.674,9.185E-002


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,WATER HEATER_UNIT1,0.1514,11137.8,1.272,0.5619


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,LIVING_SHERMANGRIMSRUD_UNIT1,ALWAYS_AVAIL,LIVING_UNIT1,223.05,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,           2,ATTICVENT_UNIT1,ALWAYS_AVAIL,ATTIC_UNIT1,111.52,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


ZoneVentilation Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
,           1,VENTILATION_UNIT1,ALWAYS_AVAIL,LIVING_UNIT1,223.05,3.0,2.834E-002,1.270E-004,9.446E-003,0.211,Exhaust,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,LIVING_UNIT1,Mixing/Well-Stirred
,           2,ATTIC_UNIT1,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,4


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,LIVING_UNIT1,Cooling,7884.01779,7884.01779,0.54062,0.54062,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,35.06300,9.32034E-003,223.04833,3.00000,0.00000,0.00000
,           2,LIVING_UNIT1,Heating,5854.57301,5854.57301,0.17163,0.17163,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,-0.30000,3.68464E-003,223.04833,3.00000,0.00000,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,CENTRAL SYSTEM_UNIT1,Cooling,Sensible,7769.18,0.54062,0.54062,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 00:00:00
,           2,CENTRAL SYSTEM_UNIT1,Heating,Sensible,5769.30,0.17163,0.17163,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,ZONEDIRECTAIR_UNIT1,Design Size Maximum Air Flow Rate [m3/s],0.54062
,           2,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.54062
,           3,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.54062
,           4,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Sum of Air Terminal Maximum Flow Rates [m3/s],0.54062
,           5,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Heating Design Air Flow Rate [m3/s],0.54062
,           6,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Cooling Design Air Flow Rate [m3/s],0.54062
,           7,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Adjusted Main Design Air Flow Rate [m3/s],0.54062
,           8,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,User Heating Air Flow Ratio [],1.00000
,           9,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Calculated Heating Air Flow Ratio [],1.00000
,          10,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,Design Supply Air Flow Rate [m3/s],0.54062
