Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.01.31 12:18
,          11,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Rated Air Flow Rate [m3/s],0.43634
,          12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Total Cooling Capacity [W],7619.65238
,          13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,Design Size Gross Rated Sensible Heat Ratio,0.80051
,          14,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate [m3/s],0.43634
,          15,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Heating Operation [m3/s],0.43634
,          16,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Supply Air Flow Rate During Cooling Operation [m3/s],0.43634
,          17,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Heating Capacity [W],5448.53120
,          18,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Nominal Cooling Capacity [W],7619.65238
,          19,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          20,Fan:OnOff,SUPPLY FAN_UNIT1,Design Size Maximum Flow Rate [m3/s],0.43634
,          21,Coil:Heating:Fuel,MAIN GAS HEATING COIL_UNIT1,Design Size Nominal Capacity [W],5448.53120
,          22,PlantLoop,DHW LOOP_UNIT1,Maximum Loop Flow Rate [m3/s],9.13428E-006
,          23,PlantLoop,DHW LOOP_UNIT1,Plant Loop Volume [m3],1.09611E-003
,          24,Pump:VariableSpeed,MAINS PRESSURE_UNIT1,Design Flow Rate [m3/s],9.13428E-006
,          25,WaterHeater:Mixed,WATER HEATER_UNIT1,Maximum Heater Capacity [W],11137.80000
,          26,WaterHeater:Mixed,WATER HEATER_UNIT1,Use Side Design Flow Rate [m3/s],9.13428E-006


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1,7281.2,3.23,11.01,11.66,11.26


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
,           2,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
,           3,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,No,SizingPeriod:DesignDay,,
,           2,No,SizingPeriod:DesignDay,,
,           3,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6
,           2,6
,           3,6


Environment:Design Day Data

,,Max Dry-Bulb Temp {C},Temp Range {dC},Temp Range Ind Type,Hum Ind Value at Max Temp,Hum Ind Type,Pressure {Pa},Wind Direction {deg CW from N},Wind Speed {m/s},Clearness,Rain,Snow
,           1,-0.30,0.00,DefaultMultipliers,101241,320,1.4,0.00,No,No,,
,           2,38.00,17.80,DefaultMultipliers,101241,180,2.9,1.00,No,No,,


Environment:Design Day Misc

,,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes},Solar Declination Angle {deg},Solar Model
,           1,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
,           2,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky


Tabular Report

,,Style,Unit Conversion
,           1,Commaandxml,commaandxml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,LIVING_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,9.2814644859E-014,6.9359948761E-014,Pass,Pass,3.8902030499E-003,6.2179295905E-003,Pass,Pass
,           2,ATTIC_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,3.0106079193E-004,2.4215172992E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           3,LIVING_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,2.9387668960E-003,1.0087329154E-002,Pass,Pass,7.5514624542E-002,5.8835800323E-002,Pass,Pass
,           4,ATTIC_UNIT1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,0.9506914352,0.7260475323,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           5,LIVING_UNIT1,RunPeriod: ANNUAL,1.0769466229E-005,2.6242254212E-005,Pass,Pass,5.1345325271E-002,4.5981773180E-002,Pass,Pass
,           6,ATTIC_UNIT1,RunPeriod: ANNUAL,0.4881477291,0.4182354389,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,-0.30,0.00,-0.30,Wetbulb [C],1.40,320.00
,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,38.00,17.80,21.50,Wetbulb [C],2.90,180.00


Weather Statistics File

,,Value
,Reference,ITA_Roma-Fiumicino.162420_IGDG
,Site:Location,Roma-Fiumicino - ITA
,Latitude,{N 41° 47'}
,Longitude,{E  12° 13'}
,Time Zone,{GMT +1.0 Hours}
,Elevation (m) above sea level,3
,Standard Pressure at Elevation,101289Pa
,Data Source,IGDG
,WMO Station,162420
,Weather File Design Conditions,Climate Design Data 2009 ASHRAE Handbook
,Heating Design Temperature 99.6% (C),-0.8°
,Heating Design Temperature 99% (C),0.7°
,Cooling Design Temperature 0.4% (C),31°
,Cooling Design Temperature 1% (C),30°
,Cooling Design Temperature 2% (C),29°
,Maximum Dry Bulb Temperature (C),31.2°
,Maximum Dry Bulb Occurs on,Jun 28
,Minimum Dry Bulb Temperature (C),-4.2°
,Minimum Dry Bulb Occurs on,Dec 29
,Maximum Dew Point Temperature (C),24.8°
,Maximum Dew Point Occurs on,Aug  6
,Minimum Dew Point Temperature (C),-15.3°
,Minimum Dew Point Occurs on,Mar 12
,ASHRAE Handbook 2009  Cooling Degree-Days (base 10°C),2273
,Weather File Cooling Degree-Days (base 10°C),2174
,ASHRAE Handbook 2009 Heating Degree-Days (base 18.3°C),1525
,Weather File Heating Degree-Days (base 18°C),1514
,Köppen Classification,Cfa
,Köppen Description,Humid subtropical (mild with no dry season, hot summer, lat. 20-35°N)
,Köppen Recommendation,
,ASHRAE Climate Zone,3C
,ASHRAE Description,Warm-Marine


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,WALL_LDF_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,25.46,180.00,90.00,S
,WALL_SDR_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,90.00,90.00,E
,WALL_LDB_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,25.46,0.00,90.00,N
,WALL_SDL_1.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,270.00,90.00,W
,WALL_LDF_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,27.41,180.00,90.00,S
,WALL_SDR_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,90.00,90.00,E
,WALL_LDB_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,31.56,27.41,0.00,90.00,N
,WALL_SDL_2.UNIT1,EXTERIOR WALL,0.30,0.495,0.535,23.73,19.58,270.00,90.00,W
,ROOF_RIGHT_UNIT1,GABLE_END,0.30,1.809,2.481,6.98,6.98,90.00,90.00,E
,ROOF_LEFT_UNIT1,GABLE_END,0.30,1.809,2.481,6.98,6.98,270.00,90.00,W
,ROOF_FRONT_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.77,58.77,180.00,18.42,
,ROOF_BACK_UNIT1,EXTERIOR ROOF,0.25,3.086,5.358,58.77,58.77,0.00,18.42,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_LDF_1.UNIT1,180.00,90.00,S
,WINDOW_SDR_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_SDR_1.UNIT1,90.00,90.00,E
,WINDOW_LDB_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_LDB_1.UNIT1,0.00,90.00,N
,WINDOW_SDL_1.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_SDL_1.UNIT1,270.00,90.00,W
,WINDOW_LDF_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_LDF_2.UNIT1,180.00,90.00,S
,WINDOW_SDR_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_SDR_2.UNIT1,90.00,90.00,E
,WINDOW_LDB_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_LDB_2.UNIT1,0.00,90.00,N
,WINDOW_SDL_2.UNIT1,EXTERIOR WINDOW,4.15,0.00,0.00,4.15,4.15,1.042,0.090,0.000,,,No,WALL_SDL_2.UNIT1,270.00,90.00,W
,Total or Average,,,,,,33.17,1.042,0.090,0.000,,,,,,,
,North Total or Average,,,,,,8.29,1.042,0.090,0.000,,,,,,,
,Non-North Total or Average,,,,,,24.88,1.042,0.090,0.000,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,DOOR_LDF_UNIT1,EXTERIOR DOOR,1.695,2.271,1.95,WALL_LDF_1.UNIT1
,DOOR_LDB_UNIT1,EXTERIOR DOOR,1.695,2.271,1.95,WALL_LDB_1.UNIT1


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,WINDOW_LDF_1.UNIT1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_SDR_1.UNIT1,0.99,0.93,0.00,0.99,0.81,0.00,1.00,0.85,0.00
,WINDOW_LDB_1.UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_SDL_1.UNIT1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,WINDOW_LDF_2.UNIT1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,WINDOW_SDR_2.UNIT1,0.99,0.93,0.00,0.99,0.81,0.00,1.00,0.85,0.00
,WINDOW_LDB_2.UNIT1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,WINDOW_SDL_2.UNIT1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,LIVING HARDWIRED LIGHTING1,LIVING_UNIT1,2.0565,223.05,458.70,General,LIGHTINGPROFILE,54.69,168.00,54.69,0.0000,Y,4.71
,LIVING PLUG-IN LIGHTING1,LIVING_UNIT1,0.5141,223.05,114.67,General,LIGHTINGPROFILE,54.69,168.00,54.69,0.0000,Y,1.18
,Interior Lighting Total,,1.2853,446.10,573.37,,,,,,,,5.89


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR-LIGHTS,79.50,Schedule,EXTERIORLIGHTINGPROFILE,84.00,84.00,84.00,1.25
,GARAGE-LIGHTS,14.02,Schedule,LIGHTINGPROFILE,54.69,168.00,54.69,0.14
,Exterior Lighting Total,93.52,,,,,,1.40


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,7619.65,6099.63,1520.03,0.80,3.97,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1,,7281.2,3.23,11.01,11.66,11.26
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,,5448.53,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,SUPPLY FAN_UNIT1,Fan:OnOff,0.38,400.00,0.44,462.96,1061.01,1.00,1.28,General,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,MAINS PRESSURE_UNIT1,Pump:VariableSpeed,Intermittent,1.00,0.000009,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,WATER HEATER_UNIT1,WaterHeater:Mixed,0.15,11137.80,0.80,1.27,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,6363.26,6363.26,28.53,0.436,0.436,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,23.88,23.88,0.00834,34.62,0.00932,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LIVING_UNIT1,5529.07,5529.07,24.79,0.162,0.162,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,22.22,22.21,0.00631,-0.30,0.00368,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1,0.44,0.44,0.16,0.16,0.4363,0.4363,0.4363,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,7619.652,6099.627,0.436337,-999.0,-999.000,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,8177.88,7715.08,0.436337,24.74,16.49,0.00833743,12.00,11.25,0.00800000,34.62,0.00932033,20.50,0.0000,23.88,0.00833743,45.2082,6363.26,0.00,7618.59,6125.54
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,5448.531,5448.531,-999.0,-999.0,-999.000,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,5448.53,5448.53,0.436337,22.21,13.72,0.00631185,50.00,23.94,0.00800000,-0.30,0.00368464,-0.30,0.0000,22.21,0.00631185,37.9797,5529.07,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,DX COOLING COIL_UNIT1,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7619.652,6099.627,0.436337,-999.0,-999.000,-999.0000,1.00000,1.00000,1020.3389,1004.8586,1.2039,SUPPLY FAN_UNIT1,Fan:OnOff,0.436337,0.52529700,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:45:00,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,8177.88,7715.08,0.9317,0.52529700,0.436337,24.74,16.49,0.00833743,46097.9,12.00,11.25,0.00800000,32244.1,-999.0,-999.00,-999.00,-999.00,462.957,7714.93,34.62,0.00932033,20.50,0.00000000,0.0000,23.88,0.00833743,23.88,0.00833743,45.2082,6363.26,0.00,7618.59,6125.54,0.50449971,26.67,19.44,0.01117891,55307.7,14.80,14.35,0.01001857,40206.4
,MAIN GAS HEATING COIL_UNIT1,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1,LIVING_UNIT1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,5448.531,5448.531,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.2039,SUPPLY FAN_UNIT1,Fan:OnOff,0.436337,0.52529700,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,unknown,unknown,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,12/21 15:00:00,5448.53,5448.53,1.0000,0.52529700,0.436337,22.21,13.72,0.00631185,38366.1,50.00,23.94,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,5448.53,-0.30,0.00368464,-0.30,0.00000000,0.0000,22.21,0.00631185,22.21,0.00631185,37.9797,5529.07,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1,2796.75,6089.25,821.75
,ATTIC_UNIT1,0.00,0.00,0.00
,Facility,2796.75,6089.25,821.75
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1,5.75,0.00,5.75,0.00
,ATTIC_UNIT1,0.00,0.00,0.00,0.00
,Facility,5.75,0.00,5.75,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,484.20,0.000,0.509,0.000,0.216
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LIVING_UNIT1,2.07,3.00,484.20,0.000,0.000,0.000,0.004
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,10,10
,Floor,3,0
,Roof,3,2
,Internal Mass,1,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,8,8
,Door,2,2
,Glass Door,0,0
,Shading,4,4
,Overhang,2,2
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,1
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,Electricity:Building,30.03,592.54,02-JAN-03:15,1605.92,01-JAN-20:15
,Electricity:Zone:LIVING_UNIT1,30.03,592.54,02-JAN-03:15,1605.92,01-JAN-20:15
,InteriorLights:Electricity,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,InteriorLights:Electricity:Zone:LIVING_UNIT1,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,General:InteriorLights:Electricity,5.89,35.84,01-JAN-00:15,573.37,01-JAN-20:15
,InteriorEquipment:Electricity,24.14,549.85,02-JAN-04:15,1032.55,01-JAN-20:15
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1,24.14,549.85,02-JAN-04:15,1032.55,01-JAN-20:15
,Appl:InteriorEquipment:Electricity,6.70,75.11,02-JAN-03:15,350.14,01-JAN-11:15
,Misc:InteriorEquipment:Electricity,17.45,466.21,01-JAN-09:15,731.22,01-JAN-20:15
,Fans:Electricity,3.99,0.00,23-JAN-13:30,462.96,29-DEC-07:00
,Fans:Electricity:Zone:LIVING_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Ventilation (simple):Fans:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityPurchased:Facility,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,ElectricityPurchased:Plant,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,Cogeneration:ElectricityPurchased,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,ElectricityNet:Plant,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,Cogeneration:ElectricityNet,41.13,672.92,29-MAY-03:15,3270.25,15-AUG-17:15
,ExteriorLights:Electricity,1.40,1.64,01-JAN-09:15,93.52,01-JAN-20:15
,Exterior-Lights:ExteriorLights:Electricity,1.40,1.64,01-JAN-09:15,93.52,01-JAN-20:15
,Electricity:HVAC,9.70,0.00,23-JAN-13:30,2290.11,15-AUG-15:00
,General:Fans:Electricity,3.99,0.00,23-JAN-13:30,462.96,29-DEC-07:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:Electricity,5.72,0.00,01-JAN-00:15,1828.24,15-AUG-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,59.15,41.96,09-APR-03:30,9005.29,11-FEB-07:15
,Gas:Building,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,Gas:Zone:LIVING_UNIT1,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,InteriorEquipment:Gas,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,InteriorEquipment:Gas:Zone:LIVING_UNIT1,3.59,41.96,01-JAN-03:15,305.65,01-JAN-17:15
,Appl:InteriorEquipment:Gas,2.18,5.85,01-JAN-02:15,248.50,01-JAN-17:15
,Misc:InteriorEquipment:Gas,1.41,34.25,01-JAN-09:15,66.25,01-JAN-20:15
,Gas:Plant,19.21,0.00,01-JAN-00:15,1907.95,05-FEB-08:30
,WaterSystems:Gas,19.21,0.00,01-JAN-00:15,1907.95,05-FEB-08:30
,Water Heater:WaterSystems:Gas,19.21,0.00,01-JAN-00:15,1907.95,05-FEB-08:30
,Gas:HVAC,36.35,0.00,23-JAN-13:30,6985.30,07-JAN-04:00
,Heating:Gas,36.35,0.00,23-JAN-13:30,6985.30,07-JAN-04:00


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Water:Plant,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,WaterSystems:Water,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,MainsWater:Plant,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,WaterSystems:MainsWater,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Domestic Hot Water:WaterSystems:Water,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15
,Domestic Hot Water:WaterSystems:MainsWater,114.89,0.00,02-JAN-02:15,0.00,11-MAR-08:15


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,11.03,26.70,01-AUG-02:30,833.49,29-JAN-08:15
,PlantLoopHeatingDemand:Plant,11.03,26.70,01-AUG-02:30,833.49,29-JAN-08:15
,WaterSystems:PlantLoopHeatingDemand,11.03,26.70,01-AUG-02:30,833.49,29-JAN-08:15
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Facility,112.46,26.72,04-AUG-02:45,13091.57,15-AUG-15:00
,EnergyTransfer:Building,48.10,0.00,23-JAN-13:30,5964.11,09-JAN-03:00
,EnergyTransfer:Zone:LIVING_UNIT1,48.10,0.00,23-JAN-13:30,5964.11,09-JAN-03:00
,Heating:EnergyTransfer,30.77,0.00,23-JAN-13:30,5964.11,09-JAN-03:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1,30.77,0.00,23-JAN-13:30,5964.11,09-JAN-03:00
,Cooling:EnergyTransfer,17.33,0.00,01-JAN-00:15,4913.03,15-AUG-15:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1,17.33,0.00,01-JAN-00:15,4913.03,15-AUG-15:00
,EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC_UNIT1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Plant,11.03,26.70,01-AUG-02:30,833.49,29-JAN-08:15
,WaterSystems:EnergyTransfer,11.03,26.70,01-AUG-02:30,833.49,29-JAN-08:15
,Domestic Hot Water:WaterSystems:EnergyTransfer,11.03,26.70,01-AUG-02:30,833.49,29-JAN-08:15
,EnergyTransfer:HVAC,53.33,0.00,23-JAN-13:30,7935.29,15-AUG-15:00
,HeatingCoils:EnergyTransfer,28.36,0.00,23-JAN-13:30,5448.53,07-JAN-04:00
,CoolingCoils:EnergyTransfer,24.97,0.00,01-JAN-00:15,7935.29,15-AUG-15:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,LIVING_UNIT1,0.000,0.000,30.765,-17.334,0.000,0.000,4.837,5.886,17.471,12.535,0.000,1.204,0.000,0.000,-4.416,0.000,-31.781,-19.167
,ATTIC_UNIT1,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.726,4.070,0.000,0.000,0.000,-4.796,-0.000
,Total Facility,0.000,0.000,30.765,-17.334,0.000,0.000,4.837,5.886,17.471,12.535,0.000,1.930,4.070,0.000,-4.416,0.000,-36.577,-19.167


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LIVING_UNIT1,15-AUG-15:00,0.00,0.00,0.00,-4913.35,0.00,0.00,50.64,67.19,515.00,1704.29,0.00,1625.64,950.58,0.00,-0.00,0.00,0.00,0.00
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,15-AUG-15:00,0.00,0.00,0.00,-4913.35,0.00,0.00,50.64,67.19,515.00,1704.29,0.00,1625.64,1717.64,0.00,0.00,0.00,-767.06,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LIVING_UNIT1,09-JAN-03:00,0.00,0.00,5963.94,0.00,0.00,0.00,237.02,35.84,434.71,0.00,0.00,0.00,0.00,0.00,-723.43,0.00,-4078.27,-1869.81
,ATTIC_UNIT1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,09-JAN-03:00,0.00,0.00,5963.94,0.00,0.00,0.00,237.02,35.84,434.71,0.00,0.00,55.62,0.00,0.00,-723.43,0.00,-4078.27,-1925.43


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,0.4363,0.0000,3.0000,1.0000,0.0000,0.4363,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1,0.4363,0.0000,3.0000,1.0000,0.0000,0.4363,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,0.000000,3.0000,0.000000,223.05,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CENTRAL SYSTEM_UNIT1,0.000000,3.00,0.000000,223.0483,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.4363,0.4363,0.4363,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,0.4363,0.4363,0.4363,0.4363,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1,CENTRAL SYSTEM_UNIT1,,0.4363,0.4363,0.4363,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1,0.4363,0.4363,0.4363,0.4363,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Cooling Degree Days,2174
,Heating Degree Days,1514
,HDD and CDD data source,Weather File Stat
,Climate Zone,3C
,Weather File,ANNUAL ** Roma-Fiumicino - ITA IGDG WMO#=162420
,Total gross floor area [m2],334.57
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1,223.05,223.05,0.00,168.00
,ATTIC_UNIT1,111.52,0.00,111.52,0.00
,Totals,334.57,223.05,111.52,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,5.75
,Number of hours cooling loads not met,0.00
,Number of hours not met,5.75


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,36.35,6985.30,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,5.72,1828.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,5.89,573.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,1.40,93.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Appl,6.70,350.14,2.18,248.50,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Misc,17.45,731.22,1.41,66.25,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,3.99,462.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,19.21,1907.95,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,24.14,41.13
,Natural Gas,3.59,59.15
,Additional,0.00,0.00
,Total,27.73,100.28


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),17.59
,Space Heating,0.00
,Space Cooling,17.08
,Fans (All),11.91
,Service Water Heating,0.00
,Receptacle Equipment,72.17
,Miscellaneous (All),122.93
,Subtotal,122.93


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,108.66
,Service Water Heating,57.42
,Miscellaneous (All),176.80
,Subtotal,176.80


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),5.87
,Space Heating,36.25
,Space Cooling,5.70
,Fans (All),3.97
,Service Water Heating,19.16
,Receptacle Equipment,27.66
,Miscellaneous,1.39


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,S-LIGHTING,3062.,8760.
,OCCUPANCY,6031.,8760.
,LIGHTINGPROFILE,2852.,8760.
,LIGHTINGPROFILE_EELIGHTING,3070.,8760.
,EXTERIORLIGHTINGPROFILE,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,3134.,8760.
,CLOTHESWASHER,3692.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4680.,8760.
,SHOWERS,2956.,8760.
,BATHS,2896.,8760.
,DHWDIST,4662.,8760.
,OCCUPANCY_SCH,6031.,8760.
,LIGHTING_SCH,2852.,8760.
,WINDOW_SHADES,7323.,8760.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,22.22,365,22.22,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,23.88,365,23.88,365


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRIC ENERGY {FOR HOURS SHOWN} [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRIC ENERGY {FOR HOURS SHOWN} [J],AIR SYSTEM FAN ELECTRIC ENERGY [J]
,January,0.000,0.000,738.750,0.588769E+09,0.588769E+09
,February,0.063,481.817,637.633,0.440095E+09,0.440096E+09
,March,46.167,6426870.528,603.917,0.341766E+09,0.348192E+09
,April,121.579,0.255724E+08,420.908,0.189521E+09,0.215093E+09
,May,321.271,0.125953E+09,246.798,0.596171E+08,0.185570E+09
,June,479.478,0.257529E+09,64.750,7143104.635,0.264672E+09
,July,645.815,0.421248E+09,0.000,0.000,0.421248E+09
,August,638.321,0.402391E+09,14.500,1645347.457,0.404037E+09
,September,504.279,0.256190E+09,55.500,7326220.241,0.263516E+09
,October,284.754,0.799226E+08,291.938,0.792440E+08,0.159167E+09
,November,9.458,785440.746,564.625,0.217521E+09,0.218306E+09
,December,0.000,0.000,738.083,0.476755E+09,0.476755E+09
,,,,,,
,Annual Sum or Average,3051.185,0.157602E+10,4377.402,0.240940E+10,0.398542E+10
,Minimum of Months,0.000,0.000,0.000,0.000,0.159167E+09
,Maximum of Months,645.815,0.421248E+09,738.750,0.588769E+09,0.588769E+09


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN GAS HEATING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [W],HEATING COIL HEATING RATE [W],COOLING COIL TOTAL COOLING RATE []
,January,2587.07,2587.07,0.00
,February,2140.99,2140.99,0.00
,March,1501.73,1501.73,0.00
,April,860.52,860.52,0.00
,May,261.96,261.96,0.00
,June,32.43,32.43,0.00
,July,0.00,0.00,0.00
,August,7.23,7.23,0.00
,September,33.26,33.26,0.00
,October,348.20,348.20,0.00
,November,987.65,987.65,0.00
,December,2094.88,2094.88,0.00
,,,,
,Annual Sum or Average,899.17,899.17,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,2587.07,2587.07,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING RATE [W]
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,35.55
,April,0.00,0.00,146.88
,May,0.00,0.00,733.98
,June,0.00,0.00,1553.87
,July,0.00,0.00,2512.49
,August,0.00,0.00,2419.98
,September,0.00,0.00,1563.83
,October,0.00,0.00,458.63
,November,0.00,0.00,4.58
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,,,791.93
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,2512.49


