!- Windows Line endings

  Version,9.0;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Building,
    SF_Arizona_Phoenix-Sky.Harbor.Intl.AP.722780_gasfurnace_slab_IECC_2006,  !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  SurfaceConvectionAlgorithm:Inside,TARP;

  Timestep,4;

  Site:Location,
    Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions,  !- Name
    33.45,                   !- Latitude {deg}
    -111.98,                 !- Longitude {deg}
    -7.0,                    !- Time Zone {hr}
    337.0;                   !- Elevation {m}

  SizingPeriod:DesignDay,
    Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97342.0,                 !- Barometric Pressure {Pa}
    1.7,                     !- Wind Speed {m/s}
    100.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    43.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.0,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97342.0,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    23.775,                  !- Annual Average Outdoor Air Temperature {C}
    23.9;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  ScheduleTypeLimits,
    any number;              !- Name

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Hourly,
    S-Lighting-day,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.16,                    !- Hour 1
    0.15,                    !- Hour 2
    0.16,                    !- Hour 3
    0.18,                    !- Hour 4
    0.23,                    !- Hour 5
    0.45,                    !- Hour 6
    0.4,                     !- Hour 7
    0.26,                    !- Hour 8
    0.19,                    !- Hour 9
    0.16,                    !- Hour 10
    0.12,                    !- Hour 11
    0.11,                    !- Hour 12
    0.16,                    !- Hour 13
    0.17,                    !- Hour 14
    0.25,                    !- Hour 15
    0.27,                    !- Hour 16
    0.34,                    !- Hour 17
    0.55,                    !- Hour 18
    0.55,                    !- Hour 19
    0.88,                    !- Hour 20
    1.0,                     !- Hour 21
    0.86,                    !- Hour 22
    0.51,                    !- Hour 23
    0.28;                    !- Hour 24

  Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.8831,                  !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.5531,                  !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    LightingProfileDay,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1.0,                     !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

  Schedule:Day:Hourly,
    ExteriorLightingProfileDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    LightingProfileDay_EELighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

  Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1.0,                     !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

  Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1.0,                     !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

  Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1.0,                     !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

  Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.129162158913331,       !- Hour 1
    0.0573867051328282,      !- Hour 2
    0.0429979564851542,      !- Hour 3
    0.0286933525664145,      !- Hour 4
    0.0286933525664145,      !- Hour 5
    0.0860800576992427,      !- Hour 6
    0.172244260127419,       !- Hour 7
    0.258408462555596,       !- Hour 8
    0.488207717273711,       !- Hour 9
    0.545594422406539,       !- Hour 10
    0.473818968626037,       !- Hour 11
    0.402043514845535,       !- Hour 12
    0.344572664983772,       !- Hour 13
    0.387654766197861,       !- Hour 14
    0.315879312417358,       !- Hour 15
    0.301490563769684,       !- Hour 16
    0.315879312417358,       !- Hour 17
    0.416348118764274,       !- Hour 18
    0.732311575910566,       !- Hour 19
    0.93333333333333,        !- Hour 20
    0.761004928476981,       !- Hour 21
    0.559983171054213,       !- Hour 22
    0.373266017550187,       !- Hour 23
    0.258408462555596;       !- Hour 24

  Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.13838802740714,        !- Hour 1
    0.0614857554994591,      !- Hour 2
    0.0460692390912369,      !- Hour 3
    0.0307428777497295,      !- Hour 4
    0.0307428777497295,      !- Hour 5
    0.0922286332491886,      !- Hour 6
    0.184547421565092,       !- Hour 7
    0.276866209880995,       !- Hour 8
    0.523079697078976,       !- Hour 9
    0.584565452578435,       !- Hour 10
    0.507663180670754,       !- Hour 11
    0.430760908763072,       !- Hour 12
    0.369184998196899,       !- Hour 13
    0.41534439235485,        !- Hour 14
    0.338442120447169,       !- Hour 15
    0.323025604038947,       !- Hour 16
    0.338442120447169,       !- Hour 17
    0.44608727010458,        !- Hour 18
    0.784619545618464,       !- Hour 19
    1.0,                     !- Hour 20
    0.815362423368193,       !- Hour 21
    0.599981968986657,       !- Hour 22
    0.399927875946628,       !- Hour 23
    0.276866209880995;       !- Hour 24

  Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0887931470412736,      !- Hour 1
    0.0710155041111689,      !- Hour 2
    0.0354602182509584,      !- Hour 3
    0.0354602182509584,      !- Hour 4
    0.0710155041111689,      !- Hour 5
    0.106570789971378,       !- Hour 6
    0.213141579942758,       !- Hour 7
    0.461933513354977,       !- Hour 8
    0.69294780383709,        !- Hour 9
    0.817391304347826,       !- Hour 10
    0.799613661417722,       !- Hour 11
    0.710725446767196,       !- Hour 12
    0.639614875046775,       !- Hour 13
    0.568599370935607,       !- Hour 14
    0.497488799215186,       !- Hour 15
    0.461933513354977,       !- Hour 16
    0.479711156285081,       !- Hour 17
    0.461933513354977,       !- Hour 18
    0.461933513354977,       !- Hour 19
    0.461933513354977,       !- Hour 20
    0.461933513354977,       !- Hour 21
    0.444155870424871,       !- Hour 22
    0.302029794593282,       !- Hour 23
    0.159903718761693;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.108629913933473,       !- Hour 1
    0.086880669923238,       !- Hour 2
    0.0433821819027681,      !- Hour 3
    0.0433821819027681,      !- Hour 4
    0.086880669923238,       !- Hour 5
    0.130379157943708,       !- Hour 6
    0.260758315887416,       !- Hour 7
    0.565131425913003,       !- Hour 8
    0.847755291928355,       !- Hour 9
    1.0,                     !- Hour 10
    0.978250755989765,       !- Hour 11
    0.86950453593859,        !- Hour 12
    0.782507559897651,       !- Hour 13
    0.695626889974413,       !- Hour 14
    0.608629913933473,       !- Hour 15
    0.565131425913003,       !- Hour 16
    0.586880669923238,       !- Hour 17
    0.565131425913003,       !- Hour 18
    0.565131425913003,       !- Hour 19
    0.565131425913003,       !- Hour 20
    0.565131425913003,       !- Hour 21
    0.543382181902768,       !- Hour 22
    0.36950453593859,        !- Hour 23
    0.195626889974413;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1.0,                     !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.178431090172197,       !- Hour 1
    0.0855612360359615,      !- Hour 2
    0.0641394243627467,      !- Hour 3
    0.0641394243627467,      !- Hour 4
    0.0855612360359615,      !- Hour 5
    0.228457320962002,       !- Hour 6
    0.535419281173493,       !- Hour 7
    0.785298413808711,       !- Hour 8
    0.828142037155143,       !- Hour 9
    0.778115806365338,       !- Hour 10
    0.685371962886004,       !- Hour 11
    0.628163124652828,       !- Hour 12
    0.613923920422985,       !- Hour 13
    0.571080297076553,       !- Hour 14
    0.521054066286749,       !- Hour 15
    0.542475877959965,       !- Hour 16
    0.606741312979612,       !- Hour 17
    0.82095942971177,        !- Hour 18
    0.942307692307692,       !- Hour 19
    0.870985660501574,       !- Hour 20
    0.713850371345691,       !- Hour 21
    0.606741312979612,       !- Hour 22
    0.499758265270435,       !- Hour 23
    0.342622976114552;       !- Hour 24

  Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.18935544263172,        !- Hour 1
    0.0907996790585718,      !- Hour 2
    0.0680663278951591,      !- Hour 3
    0.0680663278951591,      !- Hour 4
    0.0907996790585718,      !- Hour 5
    0.242444503878042,       !- Hour 6
    0.568200053490238,       !- Hour 7
    0.833377908531693,       !- Hour 8
    0.878844610858518,       !- Hour 9
    0.825755549612196,       !- Hour 10
    0.727333511634127,       !- Hour 11
    0.666622091468307,       !- Hour 12
    0.651511099224392,       !- Hour 13
    0.606044396897566,       !- Hour 14
    0.552955335651244,       !- Hour 15
    0.575688686814656,       !- Hour 16
    0.643888740304894,       !- Hour 17
    0.871222251939021,       !- Hour 18
    1.0,                     !- Hour 19
    0.924311313185344,       !- Hour 20
    0.757555496121958,       !- Hour 21
    0.643888740304894,       !- Hour 22
    0.53035571008291,        !- Hour 23
    0.363599893019524;       !- Hour 24

  Schedule:Day:Hourly,
    SinksVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0847763225038272,      !- Hour 1
    0.0384986108748656,      !- Hour 2
    0.0269887169019672,      !- Hour 3
    0.0384986108748656,      !- Hour 4
    0.10795486760787,        !- Hour 5
    0.408799682485684,       !- Hour 6
    0.93333333333333,        !- Hour 7
    0.92563361115836,        !- Hour 8
    0.752112037194534,       !- Hour 9
    0.590100357203606,       !- Hour 10
    0.47436638884164,        !- Hour 11
    0.374111243408743,       !- Hour 12
    0.269966547598798,       !- Hour 13
    0.231388558144809,       !- Hour 14
    0.200510290865794,       !- Hour 15
    0.208210013040766,       !- Hour 16
    0.239088280319782,       !- Hour 17
    0.308544537052787,       !- Hour 18
    0.335533253954754,       !- Hour 19
    0.335533253954754,       !- Hour 20
    0.331643703577706,       !- Hour 21
    0.323943981402733,       !- Hour 22
    0.231388558144809,       !- Hour 23
    0.165821851788853;       !- Hour 24

  Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0908317741112434,      !- Hour 1
    0.0412485116516414,      !- Hour 2
    0.0289164823949651,      !- Hour 3
    0.0412485116516414,      !- Hour 4
    0.115665929579861,       !- Hour 5
    0.437999659806089,       !- Hour 6
    1.0,                     !- Hour 7
    0.991750297669672,       !- Hour 8
    0.805834325565572,       !- Hour 9
    0.632250382718149,       !- Hour 10
    0.508249702330328,       !- Hour 11
    0.400833475080796,       !- Hour 12
    0.289249872427284,       !- Hour 13
    0.24791631229801,        !- Hour 14
    0.214832454499064,       !- Hour 15
    0.223082156829393,       !- Hour 16
    0.256166014628338,       !- Hour 17
    0.330583432556557,       !- Hour 18
    0.359499914951522,       !- Hour 19
    0.359499914951522,       !- Hour 20
    0.355332539547542,       !- Hour 21
    0.347082837217214,       !- Hour 22
    0.24791631229801,        !- Hour 23
    0.177666269773771;       !- Hour 24

  Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0549341075342269,      !- Hour 1
    0.027467053767114,       !- Hour 2
    0.027467053767114,       !- Hour 3
    0.027467053767114,       !- Hour 4
    0.0549341075342269,      !- Hour 5
    0.137335268835568,       !- Hour 6
    0.329675803375743,       !- Hour 7
    0.412076964677084,       !- Hour 8
    0.467011072211311,       !- Hour 9
    0.412076964677084,       !- Hour 10
    0.329675803375743,       !- Hour 11
    0.247203483904022,       !- Hour 12
    0.219736430136909,       !- Hour 13
    0.164802322602681,       !- Hour 14
    0.164802322602681,       !- Hour 15
    0.164802322602681,       !- Hour 16
    0.274741695841516,       !- Hour 17
    0.329675803375743,       !- Hour 18
    0.549483391683034,       !- Hour 19
    0.714285714285714,       !- Hour 20
    0.714285714285714,       !- Hour 21
    0.549483391683034,       !- Hour 22
    0.467011072211311,       !- Hour 23
    0.274741695841516;       !- Hour 24

  Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0769077505479179,      !- Hour 1
    0.038453875273959,       !- Hour 2
    0.038453875273959,       !- Hour 3
    0.038453875273959,       !- Hour 4
    0.0769077505479179,      !- Hour 5
    0.192269376369795,       !- Hour 6
    0.461546124726041,       !- Hour 7
    0.576907750547918,       !- Hour 8
    0.653815501095836,       !- Hour 9
    0.576907750547918,       !- Hour 10
    0.461546124726041,       !- Hour 11
    0.346084877465631,       !- Hour 12
    0.307631002191672,       !- Hour 13
    0.230723251643754,       !- Hour 14
    0.230723251643754,       !- Hour 15
    0.230723251643754,       !- Hour 16
    0.384638374178123,       !- Hour 17
    0.461546124726041,       !- Hour 18
    0.769276748356246,       !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.769276748356246,       !- Hour 22
    0.653815501095836,       !- Hour 23
    0.384638374178123;       !- Hour 24

  Schedule:Day:Hourly,
    BathsVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24

  Schedule:Week:Compact,
    S-Lighting-week,         !- Name
    AllDays,                 !- DayType List 1
    S-Lighting-day;          !- Schedule:Day Name 1

  Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

  Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

  Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

  Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

  Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

  Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

  Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

  Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingProfileDay;      !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingProfileDay_EELighting;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingProfileDay;  !- Schedule:Day Name 1

  Schedule:Year,
    S-Lighting,              !- Name
    fraction,                !- Schedule Type Limits Name
    S-Lighting-week,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    LightingProfile,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    LightingProfile_EELighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ExteriorLightingProfile, !- Name
    Fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    DHWDist,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Occupancy_sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Lighting_sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.28;     !- Field 3

  Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,4;           !- Field 3

  Schedule:Compact,
    window_shades,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.836;       !- Field 3

  Schedule:Compact,
    shade_drapes,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.85,        !- Field 3
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,0.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.85;       !- Field 11

  Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,48;          !- Field 3

  Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

  Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    heating_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.22;      !- Field 3

  Schedule:Compact,
    cooling_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.88;      !- Field 3

  Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Constant,DWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,CWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,SinkSensSchedule,Fraction,0.687777777777778;

  Schedule:Constant,SinkLatSchedule,Fraction,0.312222222222222;

  Schedule:Constant,ShowerSensSchedule,Fraction,0.51280276816609;

  Schedule:Constant,ShowerLatSchedule,Fraction,0.48719723183391;

  Schedule:Constant,BathSensSchedule,Fraction,1.0;

  Schedule:Constant,BathLatSchedule,Fraction,0.0;

  Schedule:Constant,SSBWaterTempSchedule,Temperature,40.5555555555556;

  Schedule:Constant,WaterHeaterSP1Schedule,Temperature,48.8888888888889;

  Schedule:Constant,WaterHeaterSP2Schedule,Temperature,40.5555555555556;

  Schedule:Constant,DHWSupplySetpoint,Temperature,48.8888888888889;

  Schedule:Constant,DOAShightemp,Temperature,200.0;

  Schedule:Constant,DOASlowtemp,Temperature,-60.0;

  Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

  Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.266353710534876,       !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

  Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0485233,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

  Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237.0,                   !- Conductivity {W/m-K}
    2702.0,                  !- Density {kg/m3}
    903.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    0.00793953,              !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801.0,                   !- Density {kg/m3}
    465.2,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    0.0190500386169072,      !- Thickness {m}
    401.0,                   !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824.0,                  !- Density {kg/m3}
    500.0;                   !- Specific Heat {J/kg-K}

  Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

  Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    0.00633985285170672,     !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

  Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

  Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

  Material,
    Stucco_1in,              !- Name
    MediumSmooth,            !- Roughness
    0.0254000514892096,      !- Thickness {m}
    1.39892,                 !- Conductivity {W/m-K}
    1922.2143505068,         !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

  Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

  Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    OSB_5/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.00795,                 !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    0.0254000514892096,      !- Thickness {m}
    0.00347522010738099,     !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    0.0254000514892096,      !- Thickness {m}
    0.0601314018580031,      !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.031702180114817,       !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

  Material,
    GypsumBoard-1_2in,       !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801.0,                   !- Density {kg/m3}
    465.2,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    0.0105666113069662;      !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177.0;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}


  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.9,                     !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.9,                     !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221.0,                   !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

  Construction,
    Exterior Floor,          !- Name
    Concrete_4in,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

  Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

  Construction,
    Exterior Wall,           !- Name
    Stucco_1in,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    OSB_5/8in,               !- Layer 4
    wall_consol_layer,       !- Layer 5
    Drywall_1/2in;           !- Layer 6

  Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

  Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

  Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

  Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2


  Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Gable_end,               !- Name
    Stucco_1in,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

  Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2


  Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

  Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

  Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    living_unit1,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    attic_unit1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Inter zone floor 1,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    living_unit1,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,0.0,2.59246341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ceiling_unit1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit1,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic_unit1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,9.15711496940971,5.18392682926829;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_front_unit1,        !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    attic_unit1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,4.57855748470485,6.70911265750324,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.57855748470485,6.70911265750324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_back_unit1,         !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    attic_unit1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1789629093149,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.57855748470485,6.70911265750324,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,4.57855748470485,6.70911265750324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_right_unit1,        !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    attic_unit1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.1789629093149,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,4.57855748470485,6.70911265750324;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Roof_left_unit1,         !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    attic_unit1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0.0,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.57855748470485,6.70911265750324;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Extfloor_unit1,          !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit1,            !- Zone Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,9.15711496940971,0.001,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,9.15711496940971,0.001,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,0.0,0.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldf_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,0.0,0.001,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.59246341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdr_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1789629093149,0.0,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,9.15711496940971,0.001,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,0.0,2.59246341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldb_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1789629093149,9.15711496940971,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,9.15711496940971,0.001,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,9.15711496940971,2.59246341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdl_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,9.15711496940971,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.001,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,9.15711496940971,2.59246341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldf_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,5.18392682926829;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdr_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1789629093149,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 1 {m}
    12.1789629093149,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 2 {m}
    12.1789629093149,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,0.0,5.18392682926829;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldb_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1789629093149,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,9.15711496940971,5.18392682926829,  !- X,Y,Z ==> Vertex 3 {m}
    12.1789629093149,9.15711496940971,5.18392682926829;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdl_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,9.15711496940971,2.59246341463415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.59246341463415,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,5.18392682926829,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,9.15711496940971,5.18392682926829;  !- X,Y,Z ==> Vertex 4 {m}

  Door,
    Door_ldf_unit1,          !- Name
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit1,        !- Building Surface Name
    1,                       !- Multiplier
    0.5,                     !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.914498141263941,       !- Length {m}
    2.13414634146341;        !- Height {m}

  Door,
    Door_ldb_unit1,          !- Name
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    1,                       !- Multiplier
    0.5,                     !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.914498141263941,       !- Length {m}
    2.13414634146341;        !- Height {m}

  InternalMass,
    Internalmass_unit1,      !- Name
    InteriorFurnishings,     !- Construction Name
    living_unit1,            !- Zone Name
    9.99586947542338;        !- Surface Area {m2}

  Shading:Overhang,
    Overhang_sdr_1.unit1,    !- Name
    Window_sdr_1.unit1,      !- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.0152439024390244;      !- Depth {m}

  Shading:Overhang,
    Overhang_sdr_2.unit1,    !- Name
    Window_sdr_2.unit1,      !- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.0152439024390244;      !- Depth {m}

  GroundHeatTransfer:Control,
    gtp_control,             !- Name
    no,                      !- Run Basement Preprocessor
    yes;                     !- Run Slab Preprocessor

  GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}

  GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}

  GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?

  GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance

  GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    0,                       !- RVINS: R value of vertical insulation {m2-K/W}
    1.5,                     !- ZVINS: Depth of vertical insulation {m}
    0;                       !- IVINS: Flag: Is there vertical insulation

  GroundHeatTransfer:Slab:EquivalentSlab,
    2.8436453177271,         !- APRatio: The area to perimeter ratio for this slab {m}
    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

  GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution
    15;                      !- IYRS: Maximum number of yearly iterations:

  GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2243,                    !- Density for Foundation Wall {kg/m3}
    2243,                    !- density for Floor Slab {kg/m3}
    311,                     !- density for Ceiling {kg/m3}
    1500,                    !- density for Soil {kg/m3}
    2000,                    !- density for Gravel {kg/m3}
    449,                     !- density for Wood {kg/m3}
    880,                     !- Specific heat for foundation wall {J/kg-K}
    880,                     !- Specific heat for floor slab {J/kg-K}
    1530,                    !- Specific heat for ceiling {J/kg-K}
    840,                     !- Specific heat for soil {J/kg-K}
    720,                     !- Specific heat for gravel {J/kg-K}
    1530,                    !- Specific heat for wood {J/kg-K}
    1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
    1.4,                     !- Thermal conductivity for floor slab {W/m-K}
    0.09,                    !- Thermal conductivity for ceiling {W/m-K}
    1.1,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.12;                    !- thermal conductivity for wood {W/m-K}

  GroundHeatTransfer:Basement:Insulation,
    0,                       !- REXT: R Value of any exterior insulation {m2-K/W}
    True;                    !- INSFULL: Flag: Is the wall fully insulated?

  GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?

  GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}

  GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}

  GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}

  GroundHeatTransfer:Basement:EquivSlab,
    17.1459093179727,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    !- EquivSizing: Flag

  GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}

  People,
    people_unit1,            !- Name
    living_unit1,            !- Zone or ZoneList Name
    occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.0,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  Lights,
    Living Hardwired Lighting1,  !- Name
    living_unit1,            !- Zone or ZoneList Name
    LightingProfile,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.0565,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0;                     !- Fraction Replaceable

  Lights,
    Living Plug-in Lighting1,!- Name
    living_unit1,            !- Zone or ZoneList Name
    LightingProfile,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.5141,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0;                     !- Fraction Replaceable

  ElectricEquipment,
    Refrigerator1,           !- Name
    living_unit1,            !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.0,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

  ElectricEquipment,
    Misc Elec Load1,         !- Name
    living_unit1,            !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

  ElectricEquipment,
    Clothes Washer1,         !- Name
    living_unit1,            !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

  ElectricEquipment,
    Clothes Dryer1,          !- Name
    living_unit1,            !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

  ElectricEquipment,
    Dishwasher1,             !- Name
    living_unit1,            !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

  ElectricEquipment,
    Misc Elec Load21,        !- Name
    living_unit1,            !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    182.521535772157,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

  GasEquipment,
    Cooking Range1,          !- Name
    living_unit1,            !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Appl;                    !- End-Use Subcategory

  GasEquipment,
    Misc Gas Load1,          !- Name
    living_unit1,            !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Misc;                    !- End-Use Subcategory

  ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1,  !- Name
    living_unit1,            !- Zone Name
    always_avail,            !- Schedule Name
    962.700956559393,        !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    AtticVent_unit1,         !- Name
    attic_unit1,             !- Zone Name
    always_avail,            !- Schedule Name
    370.0,                   !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,       !- Name
    living_unit1,            !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.028336639274582,       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    -100.0,                  !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100.0,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100.0,                  !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100.0,                  !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100.0,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40.0;                    !- Maximum Wind Speed {m/s}

  Exterior:Lights,
    Exterior-Lights,         !- Name
    ExteriorLightingProfile, !- Schedule Name
    79.5,                    !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights,           !- Name
    LightingProfile,         !- Schedule Name
    14.02,                   !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    living_unit1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:System,
    Central System_unit1,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  ZoneControl:Thermostat,
    Zone Thermostat_unit1,   !- Name
    living_unit1,            !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    cooling_sch;             !- Cooling Setpoint Temperature Schedule Name

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1,     !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1,   !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    living_unit1,            !- Zone Name
    ZoneEquipment_unit1,     !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,         !- Zone Air Node Name
    Zone Outlet Node_unit1;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    Supply Fan_unit1,        !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    air loop inlet node_unit1,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,   !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

  Coil:Heating:Fuel,
    Main gas heating coil_unit1,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1,  !- Air Inlet Node Name
    air loop outlet node_unit1;  !- Air Outlet Node Name

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1,            !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80.0,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- No Load Supply Air Flow Rate {m3/s}
    living_unit1,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1,   !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC,
    Central System_unit1,    !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1, !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,  !- Name
    Zone Equipment Inlet Node_unit1,  !- Inlet Node Name
    Zone Inlet Node_unit1;   !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,        !- Name
    Zone Equipment Inlet Node_unit1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,  !- Name
    Return Air Mixer Outlet_unit1,  !- Outlet Node Name
    Zone Outlet Node_unit1;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,        !- Name
    Return Air Mixer Outlet_unit1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1;  !- Component 1 Name

  Branch,
    Air Loop Main Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1,            !- Component 1 Name
    Air Loop Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name

  BranchList,
    Air Loop Branches_unit1, !- Name
    Air Loop Main Branch_unit1;  !- Branch 1 Name

  BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name

  Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit1,  !- Name
    Mains Makeup Branch_unit1,  !- Outlet Branch Name
    Water Sink Branch_unit1, !- Inlet Branch 1 Name
    Water Shower Branch_unit1,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1; !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1,  !- Name
    DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
    Water Heater Branch_unit1;  !- Inlet Branch 1 Name

  ConnectorList,
    DHW Demand Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1;  !- Connector 2 Name

  NodeList,
    Zone Inlet Nodes_unit1,  !- Name
    Zone Inlet Node_unit1;   !- Node 1 Name

  OutdoorAir:Node,
    outside air inlet node_unit1,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

  OutdoorAir:Node,
    outdoor air node_unit1,  !- Name
    1.0;                     !- Height Above Ground {m}

  Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Outlet Node Name

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit1, !- Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
    Mains Makeup Node_unit1; !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1,  !- Name
    DHW Demand Inlet Node_unit1,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Outlet Node Name

  Pump:VariableSpeed,
    Mains Pressure_unit1,    !- Name
    Mains Inlet Node_unit1,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1.0,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  WaterHeater:Mixed,
    Water Heater_unit1,      !- Name
    0.15141644,              !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    50.0,                    !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0.0,                     !- Heater Minimum Capacity {W}
    0.0,                     !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    naturalgas,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    5.71166831384137,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- Off Cycle Loss Fraction to Zone
    5.71166831384137,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- On Cycle Loss Fraction to Zone
    0.0,                     !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0.0,                     !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterHeater:Sizing,
    Water Heater_unit1,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

  PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

  AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name

  AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name

  WaterUse:Equipment,
    Clothes Washer_unit1,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.6219189818e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit1,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    6.36685353e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.1244858873e-06,        !- Peak Flow Rate {m3/s}
    Sinks,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit1,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.7816251714e-06,        !- Peak Flow Rate {m3/s}
    Showers,                 !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    9.695682173e-07,         !- Peak Flow Rate {m3/s}
    Baths,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Connections,
    DHW Sinks_unit1,         !- Name
    Water Sink Inlet Node_unit1,  !- Inlet Node Name
    Water Sink Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1;             !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit1,       !- Name
    Water Shower Inlet Node_unit1,  !- Inlet Node Name
    Water Shower Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1;           !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit1, !- Name
    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1;    !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit1,    !- Name
    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1;        !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit1,         !- Name
    Water Bath Inlet Node_unit1,  !- Inlet Node Name
    Water Bath Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1;             !- Water Use Equipment 1 Name

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    -100.0,                  !- Minimum Value of x
    100.0;                   !- Maximum Value of x

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -4.14703e-05,            !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    100.0,                   !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    100.0;                   !- Maximum Value of y

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -7.0308e-06,             !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100.0,                  !- Minimum Value of x
    100.0,                   !- Maximum Value of x
    -100.0,                  !- Minimum Value of y
    100.0;                   !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100.0,                  !- Minimum Value of x
    100.0,                   !- Maximum Value of x
    -100.0,                  !- Minimum Value of y
    100.0;                   !- Maximum Value of y

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions,Materials;

  Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name

  Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  OutputControl:Table:Style,
    CommaAndXML,             !- Column Separator
    None;                    !- Unit Conversion

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Zone Mean Air Temperature,Detailed;

  Output:Variable,*,Site Ground Temperature,Detailed;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Window,
    Window_ldf_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1.91449814126394,        !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_ldb_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1.91449814126394,        !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdr_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdl_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_ldf_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldf_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1.91449814126394,        !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_ldb_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldb_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1.91449814126394,        !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdr_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdr_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdl_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdl_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.72034992953739,        !- Length {m}
    1.52439024390244;        !- Height {m}



!       Window Material/Construction file with spectral data in IDF format 


!----------------------------------------------------- 
!       Window Glass Layers 
!----------------------------------------------------- 

WindowMaterial:Glazing,
Glass_102_LayerAvg,                                 !- Layer name : CLEAR_3.DAT
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003048,                                           !- Thickness
0.833848,                                           !- Solar Transmittance
7.476376e-02,                                      !- Solar Front Reflectance
7.485449e-02,                                      !- Solar Back Reflectance
0.899260,                                           !- Visible Transmittance
0.082563,                                           !-Visible Front Reflectance
0.082564,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1.000000;                                           !-Conductivity


!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
Gap_1_W_0_0120,                                     !- gap name - Air
Air,                                                !- type
0.0120;                                             !- thickness


!----------------------------------------------------- 
!       Window Construction 
!----------------------------------------------------- 

!CONSTRUCTION,
!Exterior Window,                                    !- Glazing System name: Double Clear Air
!Glass_102_LayerAvg,                             !- glass name : CLEAR_3.DAT
!Gap_1_W_0_0120,                              !- gap name - Air
!Glass_102_LayerAvg;                             !- glass name : CLEAR_3.DAT

Construction:WindowDataFile,
Exterior Window,
win1588-4.dat;

!----------------------------------------------------- 
!       Window Frames and Dividers Data 
!----------------------------------------------------- 
WindowProperty:FrameAndDivider,
Double Clear Al TB-Frame,                                   !- User Supplied Frame/Divider Name
0.050800,                                      !- Frame Width {m}
,                                              !- Frame Outside Projection {m}
,                                              !- Frame Insider Projection {m}
30.219881,                                     !- Frame Conductance {w/m2-K}
1.384015,                                      !- Ratio of Frame-Edge Glass Conductance to Center-of-glass Co
0.500000,                                      !- Frame Solar absorptance
0.500000,                                      !- Frame Visible absorptance
0.9,                                           !- Frame Thermal hemispherical Emissivity
,                                              !- Divider Type
,                                              !- Divider Width {m}
,                                              !- Number of Horizontal Dividers
,                                              !- Number of Vertical Dividers
,                                              !- Divider Outside Projection {m}
,                                               !- Divider Insider Projection {m}
,                                              !- Divider Conductance {w/m2-K}
,                                              !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass
,                                              !- Divider Solar Absorptance
,                                              !- Divider Visible Absorptance
,                                              !- Divider Thermal Hemispherical Emissivity
,                                              !- Outside Reveal Solar Absorptance
,                                              !- Inside Sill Depth (m)
,                                              !- Inside Sill Solar Absorptance
,                                              !- Inside Reveal Depth (m)
;                                              !- Inside Reveal Solar Absorptance


